<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89132.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89132.md | section: Executive Summary | lines: 77-103 -->
## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past several years, the objective of this work is to produce national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover most of the high-impact, marketready (or nearly market-ready) measures.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub-hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018.

This measure models the conversion of an existing heating, ventilating, and air-conditioning (HVAC) system to a series of 'console' water-to-air heat pumps served by a ground heat exchanger. Console water-to-air geothermal heat pumps (GHP) are all-in-one packages that have no or minimal ductwork and serve individual spaces. Properly designed ground heat exchangercoupled systems can offer benefits in energy efficiency relative to 'conventional' HVAC systems, as well as facilitating beneficial electrification. Console GHPs can be coupled to a ground loop on the source side and can directly replace electric baseboard heaters or air-source packaged terminal heat pumps. Console GHPs can also bring in outdoor air for ventilation. This measure will be referred to throughout the document as the 'Console GHP' upgrade.

The Console GHP upgrade demonstrates 1.0% total site energy savings (42 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 5). For applicable buildings only, the total site energy savings was 12.0%. The measure was successfully applied to 11% of the ComStock floor area. The measure replaces all buildings with packaged terminal air conditioners (PTAC), packaged terminal heat pumps (PTHP), baseboard electric, gas unit heaters, or residential furnace systems with console GHPs, resulting in changes in several HVAC end uses:

| End Use   | Percent Savings (All Buildings)   |   Percent Savings (Applicable Buildings Only) | Absolute Savings (TBtu)   |
|-----------|-----------------------------------|-----------------------------------------------|---------------------------|
| 5.2%      | 98.7%                             |                                          44.7 | Heating Natural Gas       |
| 14.2%     | 100%                              |                                          11.0 | Heating Other Fuel        |
| -26.9%    | 327.8%                            |                                         -47.2 | Heating Electricity       |
| 1.8%      | 21.3%                             |                                          12.1 | Cooling Electricity       |
| -8.7%     | N/A*                              |                                          -3.7 | Pump Electricity          |
| 5.0%      | 77.8%                             |                                          26.1 | Fan Electricity           |

* The buildings that received this upgrade had zero pump energy in the baseline, so the percentage increase for 'applicable buildings only' is infinite.

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the Console GHP measure. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the Emissions &amp; Generation Resource Integrated Database (eGRID) data set  [1], [2]. Across the three electricity grid scenarios presented, electricity emissions increased by up to 1.3% (2 MMT CO2e) (Figure 6). Natural gas emissions dropped by 3.7% (3 MMT CO2e), resulting in an overall greenhouse gas reduction across all fuel types of 0.4-0.6% (1-2 MMT CO2e) depending on the grid scenario.

