<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89132.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89132.md | section: 3.1  Applicability | lines: 202-231 -->
## 3.1  Applicability

This measure is applicable to most buildings that have an existing packaged terminal system. The measure will be applicable to the four packaged terminal systems shown in Table 2 and make up 7.2% of the total baseline square footage in ComStock.

Table 2. Breakdown of Packaged Terminal HVAC Systems in the ComStock Baseline by Square Footage Percentage and Measure Applicability

| HVAC System Type        |   % of Baseline Square Feet | Measure Applicable   |
|-------------------------|-----------------------------|----------------------|
| PTHP                    |                         2.3 | Applicable           |
| PTAC with electric coil |                         2.8 | Applicable           |
| PTAC with gas coil      |                         1.1 | Applicable           |
| PTAC with gas boiler    |                         1.0 | Applicable           |

In the case of the 'PTAC with gas boiler' retrofit, the heating system in the baseline has hydronic distribution. To retrofit this system with a console GHP, the existing PTACs would be removed, as would the hydronic heating system, and a ground-coupled condenser water loop would be installed, serving new console water-to-air heat pumps. This constitutes a more extensive retrofit than that of  PTACs with gas or electric heating coils.

In addition to packaged terminal systems, console water-to-air heat pumps are an appropriate retrofit for other non-ducted systems, such as baseboard heaters and unit heaters, or for residential-style systems. In some cases, the existing system in the baseline does not currently have cooling. Retrofitting a heating-only or cooling-only system with a GHP could result in extreme load imbalance and negatively affect the performance of the ground heat exchanger over time [13]. Therefore, the heat pump will supply both heating and cooling to the building, and cooling will be added to heating-only systems via the console heat pump retrofit.

Table 3 shows the other systems that will receive the console retrofit and their corresponding percentage of the baseline stock. This brings the total percentage of the baseline stock to 12%, to which this measure is applicable.

Table 3. Breakdown of Other Non-Ducted HVAC Systems That Are Compatible with This Upgrade by Square Footage Percentage

| HVAC System Type                                   |   % of Baseline Square Feet |
|----------------------------------------------------|-----------------------------|
| Residential AC with residential forced air furnace |                         4.1 |
| Residential forced air furnace*                    |                         0.7 |
| Gas unit heaters*                                  |                         0.2 |
| Baseboard electric*                                |                         0.1 |

This measure is focused on retrofits with ground heat exchangers serving individual buildings and is not intended to be applied to buildings tied to district thermal energy systems (described as 'district chilled water' or 'district hot water' in ComStock).

