<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89132.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89132.md | section: 5.2  Stock Energy Impacts | lines: 354-383 -->
## 5.2  Stock Energy Impacts

The Console GHP upgrade demonstrates 1.0% total site energy savings (42 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 5). The measure was successfully applied to 11% of the ComStock floor area. The measure replaces all buildings with PTACs, PTHPs, baseboard electric, gas unit heaters, or residential furnace systems with console GHPs, resulting in changes in several HVAC end uses:

- 5.2% stock heating natural gas savings (44.7 TBtu)
- 14.2% stock heating other fuel savings (11.0 TBtu)
- -26.9% stock heating electricity savings ( -47.2 TBtu)
- 1.8% stock cooling electricity savings (12.1 TBtu)
- -8.7% stock pump electricity savings ( -3.7 TBtu)
- 5.0% stock fan electricity savings (26.1 TBtu).

Figure 5. Comparison of annual site energy consumption between the ComStock baseline and the Console GHP scenarios. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml
     source: 89132_images/image_000011_ddebc3b108c3191ebd919ad1e787638e6c0797312a9f5dd8b85868f9f2e8049c.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 5. Stacked column comparison of annual site energy consumption in TBtu by fuel type and end use, ComStock baseline (4338 TBtu) versus Console GHP (4296 TBtu), with segment values labeled](89132_images/image_000011_ddebc3b108c3191ebd919ad1e787638e6c0797312a9f5dd8b85868f9f2e8049c.png)

Stock-level stacked column chart of annual site energy consumption in TBtu, comparing the ComStock baseline against the Console GHP upgrade scenario, with per-segment values printed inside the bands and column totals above: Baseline 4338 TBtu and Console GHP 4296 TBtu, a 42 TBtu (1.0%) reduction. The legend spans 17 fuel-and-end-use categories, from Heat Rejection and Heat Recovery Electricity through Pumps, Refrigeration, Exterior Lighting, the Water Systems categories (Other Fuel, District Heating, Natural Gas, Electricity), the Heating categories (Other Fuel, District Heating, Natural Gas, Electricity), Interior Lighting, Cooling (District Cooling, Electricity), Fans, and Interior Equipment (Natural Gas, Electricity). Labeled segments that change: Heating Electricity rises from 175.2 to 222.4 (a 47.2 TBtu increase), Cooling Electricity falls from 667.3 to 655.2 (12.1 TBtu saved), and Fans Electricity falls from 519.1 to 493.0 (26.1 TBtu saved). Heating Natural Gas, the large hatched red band, drops by 44.7 TBtu. Unaffected segments are identical in both columns: Interior Equipment Electricity 739.7, Interior Equipment Natural Gas 212.1, Interior Lighting Electricity 451.9. The net effect is fuel switching with a small total site energy gain.

The Console GHP measure has relatively low applicability compared to the other two GHP configurations, with 11% of the stock floor area receiving the upgrade. This measure reduces stock-level natural gas heating by 5.2% and stock-level other fuel heating by 14.2%, as implementation of the Console GHP results in nearly full electrification of space heating in buildings for which it is applicable. HVAC systems that use 'other fuel' for heating for which this measure is applicable primarily include residential furnace systems that run on propane or fuel oil. For applicable buildings, natural gas heating and other fuel heating were completely electrified by this upgrade.

There is a 27% increase in electric heating, which is to be expected when transitioning from gas heating to electric heating. The magnitude of the gas and other fuel heating savings (55.7 TBtu) is slightly higher than the magnitude of the electric heating increase (47.2 TBtu), resulting in a 0.7% savings in stock-level heating across all fuels. For applicable buildings only, the total heating savings across all fuels is 11.9%. The heating savings appear slightly low considering the heating COP of the new heat pumps is 3-4 times the efficiency of the existing heating systems. It is worth noting that some of the systems in the baseline already had heat pumps (e.g. PTHP) or electric resistance heating (e.g. PTAC with electric coil, baseboard electric) so there is lower opportunity for savings when replacing these system types due to their starting efficiency. In addition, outdoor air in the upgrade scenario is coming through the console heat pump units, which is how these units typically operate in practice. However, many of the HVAC systems for which this upgrade is applicable had minimal or no outdoor air in the baseline. Therefore, when the heat pumps were added, the addition of outdoor air can negatively affect the heating load, especially in cold climates. It was important to include outdoor air in the upgraded system because this is how they normally operate; however, it may be muting some of the savings attributed to the GHPs.

The cooling end use saw 2% savings at the stock level and 22% savings for applicable buildings only. It is important to note that some systems that received this upgrade (e.g. baseboard electric, gas unit heaters, residential furnace) did not have cooling in the baseline. Therefore, cooling load was added to these buildings when receiving the Console GHP upgrade, as operating a GHP system on a building without cooling would result in an unbalanced load and thus unstable ground temperatures over time. The added cooling load offsets some of the cooling savings realized by the heat pump COP; therefore, the total cooling savings are not quite as high as expected. However, the addition of outdoor air could be showing additional cooling savings in some climates. Once again, because some systems are undergoing more substantial changes to their HVAC features (such as the addition of cooling or outdoor air), it is more difficult to isolate the savings solely attributed to the GHPs. However, it was important to model the Console GHP system as it would operate in practice.

The pump end use, while making up a small portion of the total stock energy, realized an 8.8% stock-level increase due to the pumping demands of the ground and condenser loops of the GHP system. Fan energy experienced a large energy reduction compared to the baseline. The Console GHP upgrade assumed a low static pressure rise for fans, as these units are meant to represent non-ducted systems. This has had a substantial impact on fan energy in applicable buildings and will be further investigated.

