<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89132.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89132.md | section: 5.4  Site Energy Savings Distributions | lines: 403-431 -->
## 5.4  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 7 shows the percent savings distributions of the baseline ComStock models versus the Console GHP upgrade by end use and fuel type for applicable models. In other words, each data point in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding upgrade model with measures applied.

Natural gas heating and other fuel heating show nearly 100% savings in most buildings. A few buildings showed less than 100% natural gas savings. This was found to be mostly warehouse buildings that began with gas heating. Some warehouse spaces can have such low heating requirements that installing a heat pump in those spaces would not be realistic. In those zones, the existing natural gas heating system was maintained so the gas heating savings were not 100%. In general, these loads make up a negligible part of the full stock consumption.

For the electric heating end use, some buildings experienced an increase while others experienced a decrease. It is important to note that this plot only shows buildings that started out with some amount of electric heating, most commonly buildings with 'PTAC with electric coil,' 'PTHP,' or 'baseboard electric' systems. Buildings that started with 100% natural gas heating would have an infinite increase in electric heating and are therefore not shown on this plot. As discussed previously, this measure added outdoor air through the console heat pumps, which is not present in the baseline for baseboard electric systems. PTAC units typically have some outdoor air through the unit, but the flow rate and fraction are relatively low. Therefore, the addition of more substantial outdoor air in the upgrade resulted in heating penalties in some buildings. We also expect PTHP systems to realize lower savings since the baseline system already has a heat pump. The median building had approximately 10% electric heating savings compared to the baseline, which is attributed to the COP improvements of the heat pumps compared to the baseline heating efficiency, but which is offset by implications of the outdoor air changes.

Cooling energy in applicable buildings decreased by an average of 10% as a result of replacing existing direct-expansion cooling systems with more efficient heat pumps. Some buildings experienced cooling penalties, which is a result of adding a new cooling load to buildings that did not have any cooling in the baseline (e.g. baseboard electric, gas unit heater, residential furnace). However, the average and median building in the stock did experience cooling savings from the upgrade.

Most buildings that received the upgrade experienced substantial fan savings. As previously mentioned, this is a result of the low static pressure assumptions for fans in the upgrade scenario. This is an area for further investigation. Pump energy increased in some buildings and decreased in others, with the median building having &lt;5% change in pump energy. Pumps represent a relatively small percentage of the overall stock energy (&lt;2%), so changes in this end use have minimal effects at the stock level. However, we can primarily attribute large changes in pump energy to the addition of the ground and condenser loops for the heat pump.

Minimal or no differences were observed for service water heating systems, refrigeration, interior lighting, and interior equipment, as these systems are not directly impacted by the upgrade. However, some buildings show minor changes due only to subtle differences in ambient air temperature that affect the operation of these systems.

Figure 7. Percent site energy savings distribution for ComStock models with the Console GHP upgrade applied by end use and fuel type.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml
     source: 89132_images/image_000013_29d371dd3e8b26f8ed5ea178e93e66c5989c5fca029a92ad79254decfdf63b3d.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Violin plot distributions of percent site energy savings across applicable ComStock models for the Console GHP upgrade, one row per end use and fuel type with model counts, on an x-axis from -160% to 100%](89132_images/image_000013_29d371dd3e8b26f8ed5ea178e93e66c5989c5fca029a92ad79254decfdf63b3d.png)

Violin plot panel titled Upgrade 17: Console GHP (unweighted), showing the distribution of percent site energy savings across individual applicable ComStock models, one horizontal violin per end-use-and-fuel category. The x-axis runs from -160 to 100 percent savings, with a vertical reference line at zero; positive values are savings and negative values are consumption increases. Rows top to bottom with model counts: Other Fuel Water Systems (n=62), Other Fuel Heating (n=4217), District Heating Water Systems (n=9), Natural Gas Water Systems (n=1809), Natural Gas Heating (n=27515), Electricity Water Systems (n=1627), Electricity Refrigeration (n=2041), Electricity Pumps (n=48016), Electricity Interior Lighting, Electricity Heating (n=47903), Electricity Fans (n=48022), Electricity Cooling (n=48012). Natural Gas Heating and Other Fuel Heating are compressed against the 100% edge, reflecting near-complete electrification of those loads. Electricity Fans sits far to the right near 80%, driven by the low static pressure assumed for non-ducted console units. Electricity Heating is wide, spanning large penalties to moderate savings, with a median near 10% savings. Electricity Cooling is broad with a long negative tail from buildings that had no baseline cooling; the mean is about 10% savings. Electricity Pumps straddles zero, median change under 5%.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

