<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89132.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89132.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89132.md | section: 5.5  Peak Impacts | lines: 432-461 -->
## 5.5  Peak Impacts

Figure 8 shows the impact of the Console GHP upgrade on seasonal peak hours. The winter peak is shifted slightly earlier in the day as morning electric heating now has more influence on peak load in winter. The shoulder peak and summer peak moved slightly later in the day. Because the efficiency of the new GHP system is no longer dependent on outdoor air temperature, as is the case with the direct-expansion cooling systems in the baseline, we may expect the cooling dominated peaks to change timing slightly with the new systems.

Figure 8. Maximum daily peak timing by season between the baseline and the Console GHP scenarios

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml
     source: 89132_images/image_000014_80b164edc92d063033e33546ec2a87ff559a10762a78bc40fe262043331328b2.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 8. Box-and-whisker comparison of the hour of day at which the maximum daily electricity peak occurs, baseline versus Console GHP, in three stacked panels for summer, winter, and shoulder seasons](89132_images/image_000014_80b164edc92d063033e33546ec2a87ff559a10762a78bc40fe262043331328b2.png)

Three stacked box-and-whisker panels, labeled summer, winter, and shoulder, comparing when the maximum daily electricity peak occurs for the ComStock baseline versus the Console GHP upgrade. Each panel has two rows under an Upgrade Name axis, Baseline and Console GHP, plotted against a shared x-axis of Maximum Daily Peak Timing by Season (Hour of Day) running 0 to 24. In all three seasons the interquartile boxes are centered in the late morning to mid-afternoon window, roughly hours 10 through 15, with long whiskers reaching from the early morning hours into the evening and scattered outlier points near hour 22 and beyond. Baseline and upgrade distributions are very similar in shape, so the effect is a shift rather than a restructuring of peak timing. The accompanying text reports that the winter peak moves slightly earlier in the day, because morning electric heating gains influence over the winter peak once heating is electrified, while the summer and shoulder peaks move slightly later, attributed to the ground-coupled heat pump's efficiency no longer tracking outdoor air temperature the way the baseline direct-expansion cooling equipment did.

Figure 9 shows the impact of the Console GHP upgrade on seasonal peak intensity for the median building. Summer peaks are reduced across all climate zones due to cooling savings from the GHP. The summer peak intensity was reduced by 3-8% in all climate zones. The subarctic climate zone does not have any days in the year that are considered 'summer,' which is why this part of the graph is blank.

Winter peaks in heating-dominated climates (Cold, Very Cold) experienced a 5-7% increase due to the increase in electric heating load. The median peak intensity in the subarctic climate did not change because there was a very small sample size for this climate zone. In the remaining cooling-dominated and moderate climates, the peak intensity was reduced by 0-4%. This is because heating is not as big a driver of the winter peak in these climates, so the HVAC efficiency improvements outweighed the added heating load. In shoulder seasons, the peak intensity was reduced across all climates by 0%-4% due to the HVAC efficiency improvements of the GHPs.

Figure 9. Maximum daily peak intensity by season between the baseline and Console GHP scenarios

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml
     source: 89132_images/image_000015_01fa900219c0737196a4d7eaee0d3bee8f299d7fc2d512b995e5dcb57dd74bbf.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 9. Horizontal bar chart of median electricity peak intensity in W/ft2 for the baseline and Console GHP scenarios, broken out by climate zone in rows and by season in three column panels (summer, winter, shoulder)](89132_images/image_000015_01fa900219c0737196a4d7eaee0d3bee8f299d7fc2d512b995e5dcb57dd74bbf.png)

Small-multiple horizontal bar chart of median electricity peak intensity in watts per square foot, with rows grouped by climate zone and, within each zone, a Baseline bar above a Console GHP bar. Three column panels give Median Summer Elect. Peak W/ft2, Median Winter Elect. Peak W/ft2, and Median Shoulder Elect. Peak W/ft2, each with values printed at the bar ends. Climate zone rows top to bottom: Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, Very Cold, Subarctic. Summer peaks fall in every zone under the upgrade, by 3% to 8% per the accompanying text; Hot-Humid is the highest and clearest case, dropping from 3.8 to 3.5 W/ft2. The Subarctic summer panel is blank because that zone has no days classified as summer. In winter the heating-dominated Cold and Very Cold zones show a 5% to 7% increase in peak intensity from the added electric heating load, with Very Cold rising from about 2.8 to 3.0 W/ft2, while the cooling-dominated and moderate zones fall 0% to 4% because HVAC efficiency gains outweigh the added heating. Shoulder-season peaks fall 0% to 4% in all zones. Subarctic winter and shoulder values are unchanged owing to a very small sample.

