<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89133.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89133.md | section: Executive Summary | lines: 75-102 -->
## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) upgrade measures, or upgrades. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility upgrade applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub-hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

An upgrade package applies one or more End-Use Savings Shapes upgrades to a single building model simulation. Since ComStock is a bottom-up physics-based model, an upgrade package will go beyond aggregating or summing the individual upgrade results and produce novel results by simulating interactions between the upgrades. For example, pairing an envelope upgrade with an electrification upgrade would likely result in higher savings results than the sum of these upgrades individually, and the size of the heating, ventilating, and air conditioning (HVAC) equipment may be reduced if the envelope upgrade reduces the loads significantly.

This documentation focuses on an upgrade package of three End-Use Savings Shapes upgrades-Central Hydronic Geothermal Heat Pump (GHP), Packaged GHP, and Console GHP-which we will refer to collectively as the 'Comprehensive GHP' package. These measures serve various existing HVAC system types. This documentation includes the ComStock applicability criteria for each measure, and the results of the package applied across the ComStock sample. A given building will have only one (if any) of these measures applied to it as part of the package. As a result, there are no interactive effects among these measures. Documentation for each of these individual upgrades can be found on the ComStock Measures Documentation page.

The Packaged GHP measure had the highest applicability at 56% of the stock floor area, while the Central Hydronic GHP was applicable to 13% and the Console GHP measure was applicable to 11%. In total, the package was applicable to 80% of the ComStock floor area.

This package demonstrates 18.0% total site energy savings (783 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are attributed to the electrification of natural gas heating systems, as well as improvements to cooling efficiency due to the installation of a geothermal heat pump:

| End Use   | Percent Savings (All Buildings) Percent Savings (Applicable Buildings Only)   |   Percent Savings (All Buildings) Percent Savings (Applicable Buildings Only) | Absolute Savings (TBtu)   |
|-----------|-------------------------------------------------------------------------------|-------------------------------------------------------------------------------|---------------------------|
| 83.2%     | 93.0%                                                                         |                                                                         711.7 | Heating Natural Gas       |
| -96.7%    | -116.2%                                                                       |                                                                        -169.4 | Heating Electricity       |
| 29.4%     | 37.1%                                                                         |                                                                         196.3 | Cooling Electricity       |
| -92.5%    | -156.3%                                                                       |                                                                         -39.4 | Pump Electricity          |
| 1.7%      | 2.1%                                                                          |                                                                           9.0 | Fan Electricity           |

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the GHP Package. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the Emissions &amp; Generation Resource Integrated Database (eGRID) data set [1], [2]. Across the three electricity grid scenarios presented, electricity emissions increased by 1.0%-8.6% (3-13 million metric tons [MMT] of carbon dioxide equivalent [CO2e]) (Figure 4). Natural gas emissions dropped by 59.3% (48 MMT CO2e), resulting in an overall greenhouse gas reduction across all fuel types of 13%-17% (41-51 MMT CO2e) depending on the grid scenario.

