<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89133.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89133.md | section: 2  ComStock Baseline Approach | lines: 184-215 -->
## 2  ComStock Baseline Approach

Of the buildings represented in ComStock, about 17% are served by hydronic HVAC systems, 42% are served by rooftop units, 19% are served by PVAV systems, and 7% are served by packaged terminal air conditioners (PTACs) (excludes buildings served by district energy systems). The remaining 15% of buildings in ComStock are served by a variety of other HVAC systems with relatively low prevalence. Of the 42 HVAC systems modeled in ComStock, 21 systems, representing 80% of the stock floor area, received one of the three GHP measures.

The GHP measures do not apply to buildings served by district energy (heating hot water or chilled water) systems, as this retrofit is intended to represent the installation of a ground heat exchanger to serve a single building's load. Other system types not applicable include direct evaporative coolers, variable refrigerant flow systems, and some DOAS systems. The applicability for each measure was determined based on thorough research into the ease and practicality of retrofit, and discussions with industry experts as part of a Technical Advisory Group. More details about the modeling approach for each measure can be found in the individual measure documents. Table 1 summarizes the HVAC systems that were applicable to each of the GHP measures and their corresponding percentage of the ComStock floor area.

Table 1 . GHP Upgrade Applicability by Baseline HVAC System and Percent of Floor Area

| Baseline HVAC System Type                                        | Applicable GHP Upgrade   | Percent of ComStock Floor Area   | Total Percent of Floor Area by Upgrade   |
|------------------------------------------------------------------|--------------------------|----------------------------------|------------------------------------------|
| Packaged single-zone air conditioner (PSZ-AC) with electric coil | Packaged                 | 7.0%                             | 10.8%                                    |
| PSZ-AC with gas boiler                                           | Packaged                 | 2.6%                             | 10.8%                                    |
| PSZ-AC with gas coil                                             | Packaged                 | 26.0%                            | 10.8%                                    |
| PSZ-heat pump                                                    | Packaged                 | 2.9%                             | 10.8%                                    |
| PVAV with gas boiler reheat                                      | Packaged                 | 9.1%                             | 10.8%                                    |
| PVAV with gas heat with electric reheat                          | Packaged                 | 5.1%                             | 10.8%                                    |
| PVAV with parallel fan-powered (PFP) boxes                       | Packaged                 | 3.5%                             | 10.8%                                    |
| Baseboard electric                                               | Console                  | 0.1%                             |                                          |
| Gas unit heaters                                                 | Console                  | 0.2%                             |                                          |
| PTAC with electric coil                                          | Console                  | 2.1%                             |                                          |
| PTAC with gas boiler                                             | Console                  | 0.9%                             |                                          |
| PTAC with gas coil                                               | Console                  | 0.9%                             |                                          |
| Packaged terminal heat pumps                                     | Console                  | 1.8%                             |                                          |
| Residential AC with residential forced air furnace               | Console                  | 4.1%                             |                                          |
| Residential forced air furnace                                   | Console                  | 0.6%                             |                                          |
| DOAS with fan coil air-cooled chiller with boiler                | Hydronic                 | 1.2%                             | 13.5%                                    |
| DOAS with fan coil chiller with boiler                           | Hydronic                 | 1.6%                             | 13.5%                                    |
| VAV air-cooled chiller with gas boiler reheat                    | Hydronic                 | 3.3%                             | 13.5%                                    |
| VAV air-cooled chiller with PFP boxes                            | Hydronic                 | 0.3%                             | 13.5%                                    |
| VAV chiller with gas boiler reheat                               |                          | 5.9%                             | 13.5%                                    |
| VAV chiller with PFP boxes                                       | Hydronic Hydronic        | 1.2%                             | 13.5%                                    |

