<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89133.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89133.md | section: 3.3.1.1  Applicability | lines: 242-245 -->
## 3.3.1.1  Applicability

This measure is applicable to buildings that have an existing packaged terminal system, including packaged terminal air conditioners (PTAC) and packaged terminal heat pumps. In addition to packaged terminal systems, console water-to-air heat pumps are an appropriate retrofit for other non-ducted systems, such as baseboard heaters and unit heaters, or for residential-style systems. In some cases, the existing system in the baseline does not currently have cooling. Retrofitting a heating-only or cooling-only system with a GHP could result in extreme load imbalance and negatively affect the performance of the ground heat exchanger over time [6]. Therefore, the heat pump will supply both heating and cooling to the building, and cooling will be added to heating-only systems via the console heat pump retrofit. Table 1 summarizes the HVAC system types that received the Console GHP measure and their corresponding percent of the ComStock floor area. In total, this measure was applicable to 10.8% of the ComStock floor area.

