<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89133.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89133.md | section: 5.5  Peak Impacts | lines: 405-434 -->
## 5.5  Peak Impacts

Figure 6 shows the impact of the Packaged GHP upgrade on seasonal peak hours. The winter peak is shifted earlier in the day by nearly an hour as morning electric heating now has more influence on peak load in winter. The summer and shoulder peaks move slightly later in the day. Because the efficiency of the new GHP system is no longer dependent on outdoor air temperature, as is the case with the direct-expansion cooling systems in the baseline, we may expect the cooling-dominated peaks to change timing slightly with the new systems.

Figure 6. Maximum daily peak timing by season between the baseline and Comprehensive GHP scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89133.yaml
     source: 89133_images/image_000013_fc026b05a86cc4f14d0f7483099ab2f7429c52fef42ef54f497f1fb9bb2f6818.png
     method: vision-description
     described: 2026-08-20 -->

![Box-and-whisker plots of maximum daily electric peak timing by season, Baseline vs Comprehensive GHP](89133_images/image_000013_fc026b05a86cc4f14d0f7483099ab2f7429c52fef42ef54f497f1fb9bb2f6818.png)

Figure 6. Box-and-whisker plots of Maximum Daily Peak Timing by Season (hour of day, x-axis 0 to 24), in three stacked panels (summer, winter, shoulder). Each panel has two rows (Baseline, Comprehensive GHP). In summer both scenarios peak in the afternoon (interquartile box roughly hours 12-15). In winter the baseline peak is spread across mid-day while the Comprehensive GHP peak shifts and widens toward morning/mid-day (box roughly hours 8-14) as electrified heating drives a new winter peak. Shoulder season is intermediate. Shows electrification mainly reshapes the winter peak.

Figure 7 shows the impact of the Packaged GHP upgrade on seasonal peak intensity for the median building. As shown, summer peaks are reduced across all climate zones due to the reductions in cooling from the more efficient heat pumps. In most climate zones except Subarctic, the median summer peak intensity was reduced by 24%-30%. Winter peaks in heating-dominated climates (Cold, Very Cold) experienced a 24%-27% increase due to the electrification of the heating load. In cooling-dominated and moderate climates, the peak intensity was reduced by up to 16%. This is because heating is generally not as big a driver of the winter peak in these climates, so the HVAC efficiency improvements outweighed the added heating load.

In shoulder seasons, the peak intensity was reduced across all climates by 14%-19% due to the HVAC efficiency improvements of the GHPs. In the Subarctic climate zone, there was no change in winter or shoulder peak in the median building, but there was a very small sample size for this climate. In addition, the Subarctic climate does not have any days in the year that are considered 'summer,' which is why this part of the graph is blank.

Figure 7. Maximum daily peak intensity by season between the baseline and Comprehensive GHP scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89133.yaml
     source: 89133_images/image_000014_0bfcdf699c05f656838864d210e834d868e6d4d74472be970aabcff6ef27f82a.png
     method: vision-description
     described: 2026-08-20 -->

![Grouped bar matrix of median electric peak intensity by climate zone and season, Baseline vs Comprehensive GHP](89133_images/image_000014_0bfcdf699c05f656838864d210e834d868e6d4d74472be970aabcff6ef27f82a.png)

Figure 7. Grouped horizontal bar matrix of median electric peak intensity (W/ft2) by climate zone and season. Three value columns -- Median Summer, Median Winter, and Median Shoulder Elect. Peak W/ft2 -- with rows grouped by climate (Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, Very Cold, Subarctic), each split into Baseline and Comprehensive GHP bars. Summer peak intensity falls from baseline to the GHP scenario in every climate (e.g. Hot-Humid about 3.8 to 2.7; Very Cold about 3.6 to 2.5). Winter peak intensity rises under the GHP scenario as heating is electrified (e.g. Very Cold winter about 3.5 versus a lower baseline), and shoulder peaks are intermediate. Illustrates the summer-peak reduction versus winter-peak increase trade-off of ground-source electrification. (Dense numeric matrix -- exact per-cell values are the least-certain reads in this doc; flag for QA.)

