<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89133.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89133.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89133.md | section: 5.6  Climate Zone Impacts | lines: 435-453 -->
## 5.6  Climate Zone Impacts

Figure 8 shows the percentage of total site energy savings by climate zone. There is a clear trend of increased savings as we move from the hottest climate zone (1A - Hot Humid) to the coldest climate zone (8 - Subarctic). In warmest climate zones (1A through 3A), most buildings are seeing savings of around 10% or less, with the 75 th percentile reaching around 20% site energy savings. In colder climate zones (5 through 7) we notice average energy savings up to 20%-30% with the 75 th percentile reaching 40% of more.

The lower quartile (25%) of buildings in climate zones 1A-3A show an increase in site energy with the upgrade applied. Further investigation of these buildings revealed that large increases in fan and pump energy were the driving end uses behind the increased site energy consumption. In hot climates, cooling tends to dominate the building load, meaning heat is rejected to the ground for much of the year and ground temperatures increase over time. This imbalanced load can result in increased pumping energy to maintain temperatures within a desired range on the main heat pump condenser loop. Compressor heat can also exacerbate imbalanced loads. In climates with a more balanced heating and cooling load, the ground temperatures remain more stable through the year, and over the course of many years of operation. As such, in climate zones 6 and 7, very few buildings show an increase in site energy.

Despite cold climates experiencing more significant air temperature swings throughout the year, the ground temperature stays relatively stable, resulting in consistent and efficient performance of GHPs year-round. Since cooling loads are present during most parts of the year in commercial buildings, cold climates tend to exhibit more balanced load profiles. GHPs can be more advantageous in climates with more balanced heating and cooling loads because of the long-term ground temperature implications on the ground heat exchange size. For this reason, the warm climates might require more costly installation and realize lower savings compared to a building of similar size in a cold climate.

Figure 8. Percent site energy savings by climate zone between the baseline and Comprehensive GHP scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89133.yaml
     source: 89133_images/image_000015_8b4829406506be5e0bd21f3cc8ea16b2f2db3ce7029ad5bdc75dc28080ea9c54.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plots of percent site energy savings by climate zone across the modeled stock for the Comprehensive GHP package](89133_images/image_000015_8b4829406506be5e0bd21f3cc8ea16b2f2db3ce7029ad5bdc75dc28080ea9c54.png)

Figure 8. Horizontal violin-plus-box plots of Percent Site Energy Savings by Climate Zone (%), x-axis about -100% to 100%, titled 'Upgrade 18: Comprehensive GHP (unweighted)'. Rows are IECC climate zones with model counts: 1A (n=5251), 2A (n=39670), 2B (n=5326), 3A (n=46206), 3B (n=24192), 3C (n=6994), 4A (n=68424), 4B (n=2264), 4C (n=9322), 5A (n=76536), 5B (n=13715), 6A (n=17910), 6B (n=2187), 7 (n=395), 7A (n=1716), and 7B (n=212). Most zones show positive median site energy savings (interquartile boxes roughly 10-40%) with long tails in both directions; colder zones (higher heating share) tend toward larger median savings. Confirms broadly positive but climate-dependent savings.

