<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89239.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89239.md | section: 1  Technology Summary | lines: 232-239 -->
## 1  Technology Summary

The carbon intensity of electricity in the United States declined by almost 40% from 2001 to 2020 [3], [4]. However, space and process heating needs continue to be met predominately by fossil fuels, and the combustion of fossil fuels for space and domestic hot water heating accounts for roughly 10% of U.S. carbon emissions [5]. Properly designed ground heat exchanger coupled heating and cooling systems can offer benefits in energy efficiency relative to 'conventional' hydronic heating, ventilating, and air-conditioning (HVAC) systems and facilitate beneficial electrification. A detailed study of 36 buildings in the United States that are fully or partially served by HVAC systems tied to ground heat exchangers found the potential for very efficient energy performance (with one-third having EnergyStar ®  ratings above 90). The results of the study, while limited, also highlighted the potential pitfalls of poor design practices [6].

Hydronic HVAC systems are common in commercial buildings, and often use boilers and chillers as the primary equipment for heating and cooling. This measure focuses on the retrofit of hydronic HVAC systems to use central, ground-coupled, water-to-water heat pumps as primary equipment. Separate heat pumps are used for heating and cooling in this configuration. The 'source' side of the heat pumps is tied to a loop that circulates a water-based heat transfer fluid through the ground heat exchanger. The 'load' side of each heat pump circulates water through the building's existing hydronic systems for hot water and chilled water. Water-to-water heat pumps are particularly efficient when delivering water at 'moderate' temperatures (for example, below 115°F in heating), and are now available in multistage and variable-speed configurations [6]. Commercial water-to-water heat pumps are available in capacities ranging from 5 tons to 100 tons, and some models are compatible with variable flow on the source side [7]. Most waterto-water heat pumps can generate hot water at temperatures up to around 130°F-150°F [8]. Other variables also affect water-to-water heat pump performance, including source- and load-side flow rates, and increasing supply water temperature from 100°F to 135°F, and can reduce heating coefficient of performance (COP) by as much as 35% [9]. The nature of existing heating system configurations limits the range of temperatures that are allowable. For example, heating systems using coils in air handlers can potentially be adapted to allow for supply temperatures in heating in the range of 130°F-140°F, either by using the full coil capacity (if existing coils are oversized for building loads) or by replacing the coil [10]. Buildings that have had envelope retrofits without replacing the HVAC system may have heating systems that are now oversized. If additional heating capacity is needed, retrofits to facilitate 'coil twinning' (use of cooling coils during the heating season for additional heating capacity) is another possible approach [10]. Heating supply temperatures of 115°F, however, usually require low-temperature radiant hydronic configurations that leverage very large heat-transfer surfaces.

Sizing a ground heat exchanger to less than the design heating or cooling loads reduces capital cost and may still deliver much of the potential energy efficiency benefit. (In such cases, cooling towers or boilers can provide the balance of heating or heat rejection.) Other measures, including Packaged Water-to-Air Heat Pump Retrofit, and Console Water-to-Air Heat Pump Retrofit, can be used to replace existing hydronic HVAC systems with ground-coupled heat pumps in other configurations.

