<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89239.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89239.md | section: 3  Modeling Approach | lines: 268-275 -->
## 3  Modeling Approach

For each hydronic HVAC loop that currently exists in the building, the measure removes the existing primary equipment from the loop and replaces it with a water-source heat pump. For the heating loop, the measure uses the HeatPump:PlantLoop:EIR:Heating object (where EIR stands for energy input ratio), and for the cooling loop, the HeatPump:PlantLoop:EIR:Cooling object is used; both are configured to operate with a water source and with the appropriate plant loop (heating or cooling) on the load side. The source side of each water-source heat pump is tied to a common ground loop.

In air handlers performing space conditioning (as opposed to tempering ventilation air), the measure will replace any direct expansion cooling or gas or electric resistance heating coils with hydronic coils and create new plant loops served by water-source heat pumps to condition these loops as necessary. Existing electric baseboard systems will be replaced with hot water fan coils. Existing hot water baseboard systems are not addressed by this measure.

This measure will replace any natural gas coils in DOASs with electric coils, to obtain a fully electric heating and cooling system. Existing electric resistance heating coils in DOAS units will be left as is. Air-side distribution systems (fans, dampers, etc.) are not affected by this measure. Existing systems for providing outdoor air will be preserved. This approach was selected to reflect practical constraints in existing buildings and isolate the effects of this retrofit measure. Details of the sizing approach for this measure will be discussed in a subsequent section.

