<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89239.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89239.md | section: 3.2.3  Ground loop control | lines: 345-350 -->
## 3.2.3  Ground loop control

A pair of parallel circulation pumps on the condenser loop are controlled to maintain the temperature entering the heat pumps within a desired temperature range (with an initially suggested range of 32°F-80°F with a heating load dominant scenario and 40°F-90°F with a cooling load dominant scenario, based on manufacturer ratings). This temperature range assumes the use of antifreeze in the ground loop. The loop temperature set point range can be adjusted by the user. Adjusting this temperature set point range can allow one to optimize trade-offs between circulation pump and heat pump energy use. If a cooling tower is present, it is activated only if the ground heat exchanger is unable to meet the set point at a user-adjustable fraction of maximum flow (80% is suggested as an initial value). Control of the cooling tower to a leaving water temperature is consistent with the approach outlined in the ASHRAE HVAC Applications handbook [15].

A variable-speed circulation pump on the ground loop is controlled to a temperature differential across the ground-loop side of the water-to-water heat exchanger, with the set point value configurable by the user, with a recommended value of 5°F to 10°F. Installed pump power of less than 75 watts/ton is a common benchmark for energy efficiency for ground-coupled heat pump systems [14]. A small circulation pump serving each heat pump is engaged to operate only when its heat pump is on. The configuration of a constant-flow loop with bypasses at each heat pump is consistent with an approach proposed by Mescher [14] and recommended for controls simplicity and energy performance.

