<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89239.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89239.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89239.md | section: 5.2  Stock Energy Impacts | lines: 484-523 -->
## 5.2  Stock Energy Impacts

The Central Hydronic GHP measure demonstrates 5.3% total site energy savings (232 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 10). The savings are primarily attributed to:

- 25% stock heating gas savings (211 TBtu)
- -26% stock heating electricity savings ( -46.3 TBtu)
- 7.7% stock cooling savings (51.7 TBtu).

Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the Central Hydronic GHP measure scenario across the building stock. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml
     source: 89239_images/image_000016_953a113767e99bfc52e2d38536245b2354b2ef527cb3c0d8becf355f337e00e2.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of stock annual site energy consumption, ComStock baseline versus Hydronic GHP](89239_images/image_000016_953a113767e99bfc52e2d38536245b2354b2ef527cb3c0d8becf355f337e00e2.png)

Figure 10: two stacked bars of annual site energy consumption in TBtu across the full ComStock stock, Baseline (total 4,338) versus Hydronic GHP (4,106), segmented by end use and fuel with values printed on each band. Natural gas heating falls from 667.3 to 615.6 TBtu while interior lighting and interior equipment are unchanged. Section 5.2 discusses stock energy impacts.

Significant stock-level natural gas heating savings is expected because implementation of the Central Hydronic GHP measure results in full electrification of space heating in buildings to which it is applicable. (This heating electrification includes the use of electric resistance coils in DOAS units.) Correspondingly, the significant increase in electric heating energy use is also expected. The magnitude (in energy units) of the natural gas space heating savings is much larger than the magnitude of the increase in electricity for space heating, due to the same space heating load being met more efficiently with a heat pump with a COP between 2 and 6, as opposed to a gas boiler or heating coil with an efficiency of around 80%.

The cooling energy savings result from the greater efficiency of water-source heat pumps in cooling when operating with moderate temperature source water (around 56°F in this case) than many of the baseline cooling systems. At these conditions, the water-to-water heat pump for which performance data were used in this analysis operates with a COP of around 5.2, compared with between 2.0 and 3.0 for an air-cooled chiller [19].

A circulation pump energy penalty is expected due to the greater hydraulic head associated with circulating a working fluid through a ground loop in addition to building-level loops. Given the limited fraction of the building stock to which this measure is applicable, this penalty is not significant enough to register at a noticeable level in the energy use of the entire building stock.

Figure 11 shows the disaggregation of annual site energy consumption by end use between the baseline and Central Hydronic GHP measure scenario for applicable buildings only. In applicable buildings, implementation of this measure resulted in 51% energy savings across HVAC end uses (heating, cooling, fans, and pumps) in aggregate. Studies quantifying the energy savings associated with water-to-water heat pumps tied to an 'environmental' heat source (as opposed to an actively conditioned loop) compared with conventional hydronic systems (boilers and chillers) at the commercial building level are limited. Environmental heat sources and sinks (such as the ground, groundwater, or wastewater) share commonalities in their moderate temperatures, and obviating the need for additional primary equipment to condition the loop itself. Im and Liu [20] performed a measurement and verification evaluation of a graywatercoupled heat pump conditioning a museum and found a 64% site HVAC energy savings by comparing the actual system's energy performance to a modeled 'conventional' hydronic system with a boiler and chiller minimally meeting ASHRAE 90.1 - 2010. In this analysis, a 48% site energy savings for HVAC was identified in applicable buildings through the implementation of groundwater heat pumps. Note that the baseline systems in this case included chillers and boilers of varying efficiencies as well as systems with combinations of hydronic and air-based distribution.

Figure 11. Comparison of annual site energy consumption between the ComStock baseline and the Central Hydronic GHP measure scenario for applicable buildings only. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml
     source: 89239_images/image_000017_07cc6ccdce30d8cf0e7d5031044b0b265f9277dc56b338454187c3494fc13b1e.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy for applicable buildings, baseline versus Hydronic GHP](89239_images/image_000017_07cc6ccdce30d8cf0e7d5031044b0b265f9277dc56b338454187c3494fc13b1e.png)

Figure 11: two stacked bars of annual site energy consumption in TBtu for applicable buildings only, Baseline (675) versus Hydronic GHP (442), segmented by end use and fuel with values printed on each band. The dominant change is the loss of the natural gas heating band, about 316 TBtu in the baseline; interior equipment electricity is unchanged at 107.9. Section 5.2 reports 51% aggregate HVAC savings.

Im, Liu, and Henderson [21] performed a measurement and verification analysis of a district ground-coupled water-to-water heat pump system implemented at a university campus. The university's system used heat recovery chillers to provide hot water and chilled water simultaneously. (Note that the system configuration represented in this analysis used separate heat pumps to provide heating and cooling.) The analysis found that the district ground-coupled system reduced site energy use for HVAC by almost 70% relative to the modeled performance of a system served by chillers and gas boilers, minimally compliant with 2010 American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE) Standard 90.1[13]. While the systems considered by Im and Liu [20] and Im, Liu, and Henderson [21] differ somewhat from the one presented here, their analysis confirms that savings of a significant portion of the site energy use for HVAC can be expected by implementing a water-to-water GHP system.

