<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89340.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89340.md | section: Executive Summary | lines: 86-112 -->
## Executive Summary

Building on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models over the past several years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.

The goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency, electrification, and demand flexibility variables that can be applied to buildings during modeling.

An end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

This documentation focuses on a single End-Use Savings Shape measure-thermostat control for load shedding.

The thermostat control for load shedding measure applies heating and cooling temperature setpoint offsets for reducing the heating and cooling load during the peak window. The measure takes daily peak load schedule inputs generated by the method 'Dispatch Schedule Generation' described in the 'Supplemental Documentation: Dispatch Schedule Generation for Demand Flexibility Measures' (on the ComStock webpage) to determine the start and end times of the peak window, and then adjusts the thermostat cooling and/or heating setpoints by an offset value from original schedules during the peak window to reduce the heating, ventilating, and air conditioning (HVAC) or whole-building daily peak load. The measure is flexible and allows users to adjust the heating and cooling offset values respectively, but for this study, the adjustments for heating and cooling setpoints are set to -2 °C and +2 °C by default. The measure provides the option of adding a rebound control period (default 2 hours) after peak windows for the setpoints to be ramped back to default values, to prevent the system from generating higher peak demand with step changes of setpoints in post-peak periods (depicted in Figure 4). This measure is currently applicable to large offices equipped with electric HVAC systems (either electric cooling only or both electric heating and cooling), which account for approximately 9.72% of the ComStock floor area.

The thermostat control for load shedding measure demonstrates 2% -5% median daily peak demand reduction (Figure 6) and 0.046% total site energy savings (2 trillion British thermal units

[TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 9). The savings are primarily attributed to:

- 0.023% stock natural gas heating savings (0.2 TBtu)
- 0.34% stock heating electricity savings (0.5 TBtu)
- 0.15% stock cooling electricity savings (1.3 TBtu)
- 0.17% stock fan savings (0.9 TBtu).

The objective of the measure is to provide demand flexibility by shaving load peaks on a daily basis instead of improving energy efficiency, so the energy savings and corresponding emission reduction are expected to be close to zero. On the other hand, the annual bill cost analysis demonstrates that, despite of negligible energy savings, the peak demand savings lead to 1%-2% annual bill cost savings (investment cost for making the building grid-interactive is not considered). The cost savings are mainly attributed to cost reduction from time-of-use rates or peak-demand-charge portion of utility rates, which are applicable to only small amount of buildings. Therefore, future analysis needs closer look by limiting to comparing buildings with peak-demand-charges/time-of-use rates to understand savings potentials for those impactful buildings.

In addition, providing the potential of switching to other objectives for the dispatch schedule, future work includes extending the scope of this measure to applying for carbon emission reduction, for more comprehensive analysis (refer to the 'Supplemental Documentation: Dispatch Schedule Generation for Demand Flexibility Measures' for more details).

