<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89340.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89340.md | section: 1.3  Rebound Effect | lines: 220-225 -->
## 1.3  Rebound Effect

Rebound effect, or snapback, is the increase in energy and demand in the hours immediately following a demand response event. This effect has been observed in HVAC and water heating control in both modeling and practical applications [31]. The reason for rebound effect is that the corresponding system usually runs at or close to its full capacity trying to bring the temperature back to its original setpoint after a DR event when the setpoint has been relaxed. For example, on a hot day, the room temperature could increase significantly with an increased setpoint during a DR event and the cooling demand will thus be high immediately after the event if the setpoint returns to its pre-event value, leading to higher total energy use than baseline. Pacific Gas and Electric conducted a modeling and field evaluation study [32] on their SmartAC thermostat DR program and quantified the snapback effect post-DR event at the program level and equipment (thermostat) level. They found most of the post-event periods experienced a snapback effect (13 out of 15) with up to 0.68 kW demand increase per air-conditioning unit, of which some matched or even exceeded the load reduction during the DR event. Although they concluded that snapback effect might introduce potential issues, they did not propose a solution to it as the program targets on-peak load reduction only. Michaels Energy [33], [34] also investigated the snapback effect from the two Minnesota utilities' (IOU and G&amp;T) data and demonstrated it in models, with an average demand increase (post-event) of 0.34kW, 1.97kW, 2.71kW, and 2.03kW for air conditioner, electric heater, water heater summer, and water heater winter, respectively, in residential buildings in Minnesota. The study suggested the implementation of an electric thermal storage system (generate heat from electricity in off-peak periods and release the heat from thermal storage material in on-peak periods) to eliminate the snapback effect and improve demand flexibility. Typical demand flexibility control strategies designed for DR

programs target only the load profile within peak window neglect rebound effect as it exists outside of the peak window, while DF measures concerning daily load shapes (peaks) must take into account the rebound effect to achieve overall demand flexibility or bill savings.

