<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89340.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89340.md | section: 3.2.2  Thermostat Setpoint with Rebound Period | lines: 259-275 -->
## 3.2.2  Thermostat Setpoint with Rebound Period

There are few solutions to address the rebound (snapback) effect proposed or demonstrated in current studies, mainly because snapback takes place in the post-DR event period-usually hours after peak window, which is not taken into consideration in most existing research that focus on demand control in peak window only, even if the effect generates higher peak load out of the window. Michaels Energy [34] proposed a solution of integrating electric thermal storage to mitigate snapback that requires the installation (and coordinated control) of a new system, and not all buildings are suitable for currently commercialized thermal storage (e.g., a large office building would require electric thermal storage with extreme high capacitance). A few companies [31] have applied gradual step changes rather than immediate restoration of setpoints on thermostats and water heaters to smooth the rebound effect and demonstrate the effectiveness. We adopt the stepped setpoint change method as it does not introduce new equipment and because this measure already applies peak period setpoint adjustments. The measure applies a rebound period of 2 hours for thermostat setpoints to ramp back to the original values after the peak period. The setpoint values in the rebound period are generated through linear interpolation from the setpoint value in peak period to the nominal setpoint value. This gradual restoration of the setpoint reduces the potential of creating a new peak load with immediate restoration, which was observed in simulation tests applying thermostat adjustment for peak demand periods.

Figure 2 shows an example where applying a gradual setpoint restoration period avoids creating a new peak demand event.

Figure 2. Example of applying rebound control (reset setpoint with ramp) after peak window

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000003_cf4332c6cfd36c54abe022695548a85168b50405d1c86d8ce48d78d6e4a74251.png
     method: vision-description
     described: 2026-08-20 -->

![Three side-by-side stacked area plots of hourly electricity load by end use over three summer days for baseline, load shed without rebound control, and load shed with rebound control, each overlaid with a dashed green thermostat setpoint trace on a secondary axis](89340_images/image_000003_cf4332c6cfd36c54abe022695548a85168b50405d1c86d8ce48d78d6e4a74251.png)

Figure 2 of the ComStock thermostat-control-for-load-shedding measure documentation demonstrates why rebound control is needed. Three panels, 'Baseline', 'Control without rebound control', and 'Control with rebound control', plot stacked hourly electricity load (kW, left axis 0 to 20) by end use (Cooling, Fans, HeatRejection, ExteriorLights, Heating, InteriorEquipment, InteriorLights) with a Total line, for three summer days from 08-19 00 to 08-22 00. A dashed green cooling setpoint trace is drawn against a secondary right-hand axis spanning roughly 23 to 28 degrees C. In the baseline the setpoint alternates between occupied and unoccupied-setback levels and the daily load peaks smoothly at about 18 to 19 kW. In both control panels the setpoint is raised during the afternoon peak window, cutting cooling and fan load into a visible valley. Without rebound control the setpoint drops abruptly back to nominal and a narrow load spike appears immediately after the window, exceeding the original baseline peak. With rebound control the setpoint returns along a gradual ramp, the post-window recovery is spread out, and load rises smoothly so the daily peak stays at or below the baseline peak.

