<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89340.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/89340.md | section: 5.1  Single Building Measure Tests | lines: 411-425 -->
## 5.1  Single Building Measure Tests

Several single building measure tests are performed to demonstrate the implementation of the developed measure, as shown in the following sections. Specifically, a large office building model with both electric heating and cooling HVAC systems is applied as the baseline sample model, with multiple weather files that represent different climate characteristics to evaluate performance.

The default and alternative sets of input parameters are summarized in Table 3. Parametric analysis is performed using these input parameter sets (scenarios) to investigate the impact of thermostat setpoint adjustment magnitude, peak window length, and rebound control on peak load reduction.

Table 3. Default and Compared Options for Measure Parameters

| Parameter                                | Default                                       | More Aggressive Setback   | Shorter Peak Window   | No Rebound Control   |
|------------------------------------------|-----------------------------------------------|---------------------------|-----------------------|----------------------|
| Length of peak window                    | 4 hours                                       | Same as default           | 3 hours               | Same as default      |
| Length of rebound control                | 2 hours                                       | Same as default           | Same as default       | 0 hours              |
| Thermostat setpoint adjustment (on peak) | 2°C                                           | 3°C                       | Same as default       | Same as default      |
| Load prediction method                   | Perfect prediction (full baseline simulation) | Same as default           | Same as default       | Same as default      |

