<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89340.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89340.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/89340.md | section: 5.3  Stock Energy Impacts | lines: 535-558 -->
## 5.3  Stock Energy Impacts

The thermostat control for load shedding measure with perfect load prediction method that is applicable to large office buildings -9.72% of the total building stock floor area -demonstrates 0.046% total site energy savings (2 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock, as shown in Figure 9.

Figure 9. Comparison of annual site energy consumption between the ComStock baseline and the thermostat control for load shedding measure default scenario, for the whole stock (left) and applicable large offices only (right)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89340.yaml
     source: 89340_images/image_000010_1b7872b9977de9dfb79c12589483bc706b619e9b16c17bdf9e50ec1d68053e98.png
     method: vision-description
     described: 2026-08-20 -->

![Two stacked bar charts of annual site energy consumption by end use and fuel comparing baseline and load shed, at left for the whole ComStock stock totalling 4338 versus 4336 TBtu and at right for applicable large offices only totalling 318 versus 315 TBtu](89340_images/image_000010_1b7872b9977de9dfb79c12589483bc706b619e9b16c17bdf9e50ec1d68053e98.png)

Figure 9 of the ComStock thermostat-control-for-load-shedding measure documentation compares annual site energy consumption between the baseline and the default load-shed scenario. The left panel, 'Stock', totals 4338 TBtu at baseline and 4336 TBtu with the measure; the right panel, 'Applicable large offices', totals 318 TBtu and 315 TBtu. Bands are stacked by end use and fuel: Interior Equipment, Fans, Cooling (Electricity and District Cooling), Interior Lighting, Heating (Electricity, Natural Gas, District Heating, Other Fuel), Water Systems (four fuels), Exterior Lighting, Pumps, Heat Recovery, and Heat Rejection. Stock band labels that reconcile exactly with the text: Fans, Electricity 519.1 to 518.2 TBtu (0.9 TBtu, 0.17%); Cooling, Electricity 667.3 to 666.3 (1.0 TBtu, 0.15%); Heating, Electricity 175.2 to 174.6 (0.6 TBtu, 0.34%); Interior Lighting, Electricity 451.9 and Interior Equipment, Electricity 739.7 both unchanged. In the large-office panel: Interior Equipment 108.6 unchanged, Fans 37.5 to 36.6, Cooling 60.7 to 59.6, Interior Lighting 31.4 unchanged, Heating Electricity 13.1 to 12.6, Heating Natural Gas 41.2 to 41.0. Total stock site energy savings are 0.046%, or 2 TBtu.

The savings are primarily attributed to:

- 0.023% stock natural gas heating savings (0.2 TBtu)
- 0.34% stock heating electricity savings (0.6 TBtu)
- 0.15% stock cooling electricity savings (1.0 TBtu)
- 0.17% stock fan savings (0.9 TBtu).

The measure focuses on load shed for electric HVAC systems in large offices only, so the energy savings are not prominent at the stock level, including various non-applicable building types, end uses, and fuel types. The natural gas savings are mainly attributed to the pre-heating effect indirectly caused by the cooling load shed during the shoulder season, when HVAC systems in some climate zones work in cooling and heating mode alternately. In addition, the HVAC electricity consumption reduction during peak windows is normally partly compromised by the increased HVAC electricity use (to recover the system to the original setpoint, even with rebound control) after the peak window, which diminishes the net savings. The objective of the measure is to provide demand flexibility by shaving load peaks on a daily basis instead of improving energy efficiency, so the minor energy savings are as expected. However, the developed load shed measure is not exclusive from other energy efficiency measures; it could be integrated with them to provide demand flexibility while saving energy.

