<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89341.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89341.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89341.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89341.md | section: 1.2  Thermostat Control Strategies for Demand Flexibility | lines: 163-178 -->
## 1.2  Thermostat Control Strategies for Demand Flexibility

Zone temperature setpoint setback/setup and precooling/preheating, often using a 'smart' internet-connected thermostat, are two common strategies used in HVAC systems to realize energy efficiency and demand flexibility strategies [18]. The U.S. Energy Information Administration reported that 11.7% of U.S. residential buildings had smart or internet-connected thermostats as of 2020 [19], and Chen [20] estimates that 28% of U.S. households deployed smart thermostats as of 2023. For temperature setpoint offset, peak period loads can be reduced if the thermal zone is a few degrees hotter in summer or cooler in winter than its normal thermostat setpoint. Precooling or preheating can help maintain comfortable conditions through the peak period when the setpoint is adjusted. The response time of electricity use reduction might not be consistently aligned with the setpoint change depending on the specific hardware logic of the HVAC equipment, but an ideal instant response is assumed in this study.

The Grid-Interactive Efficient Buildings Technical Report Series [21] rated smart thermostat technologies as high potential for GEBs, as they provide both load shedding and shifting capability, including management of complex scheduling and day-ahead service requests while optimizing operations to minimize impacts on customer comfort. The U.S. Department of Energy estimates about 10% utility bill savings with smart thermostats controlling most types of heating and cooling systems [22]. ENERGY STAR ®  smart thermostats save 8% of heating and cooling bills on average, accounting for both energy usage costs and demand charges [23], [24]. And applications of smart thermostat in low-income multifamily residential buildings have proven similar bill savings around 8% [25]. Various smart thermostat brands are in the market (Nest, Amazon, ecobee, etc.) for both commercial and residential customers, and ecobee reported up to 26% bill savings for their users in North America in 2021 [26].

HVAC control rules are specified in various standards, such as ASHRAE Standards 90.1, 189.1, and IECC Chapter 4. Advanced rule-based controllers that optimize energy efficiency have been described in ASHRAE Guideline 36 and ASHRAE RP-1455 [27]. Rule-based controllers are characterized by many tuning parameters that must be selected for each system and building and are often reset during seasonal transitions. More advanced controls such as model-predictive control for thermostat have shown 10% to 35% peak power reduction capability in commercial buildings [28]. A test of a model-predictive controlled chiller by Yang et al. [29] found energy savings as 2%, 17.1% and 17.3% for cooling, heating, and transition seasons, respectively.

Most of the thermostat control strategies in studies and reports focus on energy efficiency performance analysis, but the nature of achieving demand flexibility requires similar thermostat control, but with more considerations on load shape.

Utility companies and grid service providers are more engaged with thermostat control for demand flexibility through demand response programs. Smart thermostats are adopted as one of the major devices for direct-load controls, where utilities incentivize customers to yield control of their enrolled thermostats for notified peak periods predicted for the grid needs on a daily basis. There are various demand response programs managed by different utility companies across the United States, but the programs share similar strategies as taking control of the enrolled thermostats for setpoint setback by 4°F [30] during demand response events (also suggested by ASHRAE GEB Guide [18], which usually last from two to four hours per event per day, with a certain upper limit number for a month or a season.

Several case studies or program reports from the utility market were summarized in a report from the National Rural Electric Cooperative Association [31]; the case studies are mostly for the residential building market but are still illustrative as relevant reference for quantifying the potential for commercial buildings. For example, Midstate Electric reported shedding 300 to 400 kilowatts of load per event on average in their pilot Peak Hour Rewards Program in 2017. There were 191 thermostats across Central Oregon enrolled in this program, and it determined 3-5 peak events for each month with a 2-hour peak window in the morning. Kansas City Power &amp; Light (currently Evergy) has partnered with Nest to start the Rush Hour Rewards program in 2016, which achieved 29 megawatt deemed demand savings and 9.7 GWh of deemed energy savings over a three-year period via 23,000 Nest Learning Thermostats. The program allows a maximum of one event per day, four hours per event, three events per week, and 15 events throughout the summer season. Kansas City Power &amp; Light estimates that customers participating in the program have attained 1.2 kW reduction on average per thermostat, which equates to 15% savings on cooling bills, 10%-12% savings on heating bills, and an average annual savings of $131 to $145 on their utility bill that is associated with a time-of-use rate.

In this measure, we do not limit the number of days (events) and fix the daily dispatch window for thermostat demand control, as we are targeting daily peak load reduction from the perspective of individual buildings, which is beneficial to building owners/managers/operators, and could provide insight of achievable demand flexibility in accord with grid needs from the end use (building) point of view.

