<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89341.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89341.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89341.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89341.md | section: 5.3  Stock Energy Impacts | lines: 465-487 -->
## 5.3  Stock Energy Impacts

The thermostat control for load shedding measure with perfect load prediction method that is applicable to large offices-9.72% of the total building stock floor area-demonstrates -0.023% total site energy savings (-1 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock, as shown in Figure 7.

Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the thermostat control for load shedding measure default scenario, for the whole stock (left) and applicable large offices only (right)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89341.yaml
     source: 89341_images/image_000009_f3968aa8a4040e3dc62e34afb7d0db22757ad0f93d10d461503a20465ca1bcde.png
     method: vision-description
     described: 2026-08-20 -->

![Figure 7. Two stacked column charts comparing annual site energy consumption in TBtu by fuel and end use, baseline versus load shift, for the whole ComStock stock (4338 to 4339 TBtu) and for applicable large offices only (317 to 318 TBtu)](89341_images/image_000009_f3968aa8a4040e3dc62e34afb7d0db22757ad0f93d10d461503a20465ca1bcde.png)

Paired stacked column charts of annual site energy consumption in TBtu, baseline versus Load shift. The left panel, Stock, covers all of ComStock and totals 4338 TBtu baseline against 4339 TBtu with the upgrade; the right panel, Applicable large offices, totals 317 against 318 TBtu. Both use the same 17-category legend spanning Heat Rejection and Heat Recovery Electricity, Pumps, Exterior Lighting, the Water Systems categories (Other Fuel, District Heating, Natural Gas, Electricity), the Heating categories (Other Fuel, District Heating, Natural Gas, Electricity), Interior Lighting, Cooling (District Cooling, Electricity), Fans, and Interior Equipment Electricity. At stock level the labeled segments barely move: Interior Equipment Electricity 739.7 unchanged, Interior Lighting 451.9 unchanged, Heating Electricity 175.2 unchanged, Cooling Electricity 667.3 rising to 667.5, and Fans 519.1 rising to 519.3. In the applicable-buildings panel the same pattern holds at smaller scale, with Interior Equipment 108.1 unchanged, Cooling 60.5 rising to 60.7 and Fans 37.4 rising to 37.7. The figure's point is that this is a load-shape measure, not an efficiency measure: total site energy is flat to very slightly higher, because pre-cooling adds cooling and fan energy that the peak-window setback does not fully recover.

The savings are primarily attributed to:

- -0.01% stock natural gas heating savings (-0.1 TBtu)
- -0.03% stock cooling electricity savings (-0.2 TBtu)
- -0.05% stock fan savings (-0.3 TBtu).

The measure focuses on load shift for electric HVAC systems in large offices only, so energy savings are not expected at the stock level. As described in Section 3, the load shifting strategy adds load in the pre-peak period and decreases load in the peak window, and the difference between the increase and decrease is uncertain and dependent on various conditions (e.g., weather, building, and HVAC system characteristics, and disturbances from internal loads). The ideal scenario of applying a load shift strategy is to achieve an even balance between load increase and decrease. The objective of the measure is to provide demand flexibility by shifting load to mitigate daily peak demand instead of improving energy efficiency, so the negligible change in energy use meets expectations. However, the developed load shifting measure is not exclusive of other energy efficiency measures; it could be integrated with them to provide demand flexibility while saving energy.

