<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89481.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89481.md | section: 1  Technology Summary | lines: 225-251 -->
## 1  Technology Summary

Many technologies are used to provide space heating in commercial building heating, ventilating, and air conditioning (HVAC) systems. Packaged rooftop units (RTUs) are one of the most prominent HVAC system types in the United States [1]. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [1].

Heat pumps offer a high-performance electric option for commercial building space heating. Their use of electricity for heating enables pathways toward decarbonization, as they deliver space heating 2-4 times more efficiently than electric resistance options. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [1].

Air-to-air energy/heat recovery systems exchange heat and/or moisture between conditioned exhaust air and incoming outdoor ventilation air for air handling units (AHUs) with outdoor air [1]. They are intended to precondition outdoor ventilation air using exhaust air before heating/cooling coils are used, which can reduce ventilation loads by up to 80% [1]. Energy recovery systems provide sensible and latent energy exchange, generally through motorcontrolled enthalpy wheels or counterflow fixed plate membrane heat exchangers. Heat recovery systems, on the other hand, provide sensible heat exchange through aluminum fixed plate heat exchangers or heat pipes [2]. For heat pump applications, the reduced ventilation loads may help minimize the need for relatively less-efficient supplemental electric resistance heating.

Commercial HP-RTUs can include options for factory-installed heat or energy recovery systems. These are generally integrated directly into the RTU, rather than separate external systems tied into the ventilation network. The Daikin Rebel, for example, offers two factory-installed energy recovery options: either an energy recovery wheel or an enthalpy fixed plate counterflow membrane energy recovery core system. Published data sheets show 70%-75% sensible and latent effectiveness, economizer bypass controls, exhaust air temperature defrost, and outlet temperature control [2]. Alternatively, the Ventacity energy recovery ventilator system has published detailed performance data that is useful for energy modeling heat/energy recovery systems [3].

Heat/energy recovery systems add static pressure to the air delivery system to overcome the additional pressure drop of the heat exchanger. Furthermore, energy recovery systems that use motor-operated enthalpy wheels require electricity to spin the wheel. A study of energy recovery systems in Minnesota showed they use between 0.11 and 0.36 W/cfm (cubic feet per minute) to push air through the system and operate any wheel motors [4]. Plate heat exchangers generally have lower pressure drops compared to enthalpy wheel systems and have no moving parts that require power [4]. ASHRAE-90.1 2019 allows fan power pressure drop adjustments to the allowable fan power calculation to account for the added pressure. The Advanced Energy Design Guide (AEDG) for small to medium office buildings recommends that the additional pressure drop not exceed 0.85 in. w.c. (inches of water column) and 0.65 in. w.c. for the supply fan and exhaust fan, respectively [5]. A Pacific Northwest National Laboratory (PNNL) report specifies an additional 0.65 in. w.c. on both the supply and exhaust fans plus an additional 0.2 in. w.c. on the exhaust (which ultimately aligns with the AEDG values) [6]. The Northwest Energy Efficiency Alliance's very high efficiency dedicated outdoor air system (DOAS) specifies 1.3 cfm/watt at 0.5 in. w.c. [7]. The ASHRAE Handbook for HVAC Systems and Equipment shows typical membrane heat exchangers yielding pressure drops between 0.1 in. w.c. and 1.1 in. w.c., increasing linearly with airflow rate [8]. Lastly, the Ventacity DOAS-heat/energy recovery ventilator systems show between 0 in. w.c. and 2 in. w.c. of added static pressure, depending on the operating conditions, which falls within range of the PNNL and AEDG values [9]. Plate heat exchangers often include a bypass to circumvent the static pressure drop when the HRV is not needed. However, some energy recovery ventilator enthalpy wheel systems do not include bypass systems and retain the static pressure drop during operation, whereas energy recovery ventilators that use a membrane plate heat exchanger, such as the Ventacity system, do include a bypass [10][9].

Figure 1 . Product data from Ventacity heat/energy recovery system Image from [3]

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml
     source: 89481_images/image_000002_87a5a54fa6ee5a4b370fa2af7c12d8db7e4cf6d3e0f9fa1030f8da5454b5cfd8.png
     method: vision-description
     described: 2026-08-20 -->

![Five-panel manufacturer product-data chart for the Ventacity VS1000 RT heat/energy recovery ventilator: fan operating range, HRV sensible efficiency, and ERV latent, sensible, and total efficiency versus airflow](89481_images/image_000002_87a5a54fa6ee5a4b370fa2af7c12d8db7e4cf6d3e0f9fa1030f8da5454b5cfd8.png)

Figure 1 reproduces published product data for the Ventacity VS1000 RT rooftop heat/energy recovery ventilator (image from reference 3), used in this report as a source of detailed performance data for energy modeling of heat and energy recovery systems. Five panels are shown. 'Fan operating range' plots external static pressure (0 to 3.0 in. W.C.) against flow rate (0 to 1,200 CFM) as a single declining curve annotated '100% fan speed', with a shaded rectangle marking the recommended operating range and a header noting 175 to 1,020 CFM at 0 to 2.0 in. W.C. external static pressure. 'HRV sensible efficiency' plots percent effectiveness against airflow from 200 to 1,000 CFM for heating mode and cooling mode, declining from roughly 90%-92% at low airflow to roughly 84%-86% at 1,000 CFM. Three further panels give ERV latent, sensible, and total efficiency at AHRI 1060 standard conditions, each with separate heating-mode and cooling-mode curves on a 0%-100% axis that likewise decline as airflow rises, spanning roughly 55%-90%. The declining effectiveness-versus-airflow relationship and the 0 to 2 in. W.C. added static pressure range both inform the modeling assumptions in Section 3.

Some building types, such as food service buildings, may be less suitable for adding energy/heat recovery retrofits because most of the building exhaust tends to occur through bathroom and kitchen exhaust hoods. A PNNL technical document for reducing energy usage in quick-service restaurants recommends using a runaround energy recovery coil to utilize the large amount of heat available in kitchen exhaust air [11]. However, the study does not discuss the practicality of such a measure given the quality of kitchen exhaust. The ASHRAE HVAC Handbook describes kitchen cooking hoods as being a source of odors, causing potential plugging and corrosion of heat exchangers [12]. The prevalence of fouling of heat exchanger surfaces from smoke and grease in kitchens requires regular maintenance [12]. The ASHRAE HVAC Handbook therefore advises energy/heat recovery only in light-duty cooking applications with minimal grease production [12]. However, an assessment from Frontier Energy and Fischer-Nickel suggests that energy recovery can be applied to kitchens, although this setup may require additional measures for maintaining grease filters and addressing heat exchanger fouling [13].

Heat/energy recovery systems require a means for defrosting under certain climate conditions to avoid ice buildup [7]. Ice formation occurs on the exhaust side of the heat exchanger during cold winter months when the exhaust air temperature is below the dewpoint temperature of the ambient air. A common type of defrost for energy/heat recovery systems uses an electric heating element to preheat the outdoor air entering the heat exchanger [14]. This ensures the exhaust air is warm enough that it does not form ice. Another method is to use a supply air bypass to allow warmer exhaust air temperatures for defrost. This method does not directly consume additional energy like with the heating coil option, but it does temporarily reduce the effectiveness of the heat exchanger during periods of defrost.

