<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89481.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89481.md | section: Key assumptions include: | lines: 369-375 -->
## Key assumptions include:

- The new HP-RTUs are modeled with variable-speed compressors and fans. Performance curves are used to determine how efficiency and capacity vary with indoor and outdoor temperature and part-load ratio, including cycling losses. At full compressor speed, the performance curves yield 56% COP and 46% capacity retention at 0°F.

- The heat pump system is sized to the design cooling load, with electric resistance supplemental heating used to address any additional loads. The supplemental heating coil is assumed to have a COP of 1. The supplemental heating coil can operate simultaneously with the heat pump heating to minimize usage of the relatively less efficient supplemental coil as described in [2]. Note that heat pump sizing is not influenced by the prevalence of heat/energy recovery for this study, although this could be considered in future work.
- The minimum operating temperature for the heat pumps is modeled at 0°F, which is the default setting for some manufacturers [2]. The compressor will lock out below this temperature, and only supplemental heat will be available.

