<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89481.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89481.md | section: 3.2.4  Energy Recovery Added Fan Static Pressure | lines: 400-405 -->
## 3.2.4  Energy Recovery Added Fan Static Pressure

Adding heat exchangers to the airstream for heat/energy recovery creates additional pressure drops that the supply and exhaust fans need to overcome. The pressure drops are modeled as an additional 0.85 in. w.c. and 0.65 in. w.c. for the supply fan and exhaust fan, respectively. These values align with both the AEDG and PNNL values [5], [6].

The static pressure values for the fan objects in EnergyPlus are not informed by the bypass status of the heat exchanger objects. This ignores the reduced static pressure that occurs when bypassing the heat exchanger. To account for this, the additional fan power is added directly to the heat exchanger objects in the form of motor energy for the enthalpy wheel. This is preferred because the power for the wheel object does modulate based on heat exchanger bypass status, so the additional static pressure due to the heat exchanger will be removed when the system is bypassing the heat exchanger. Note that additional fan power will therefore be reflected in the 'Energy Recovery' end use rather than the 'Fans' end use as a result of this workaround.

