<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89481.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89481.md | section: 3.4  Limitations and Concerns | lines: 425-438 -->
## 3.4  Limitations and Concerns

Limited comprehensive heat pump performance maps exist, which are required for detailed energy modeling. Consequently, understanding of heat pump performance and operation in this work is also limited. Heat pump modeling is sensitive to performance assumptions due to the strong relationship between efficiency and capacity with outdoor air temperature. This impacts both annual energy consumption and peak demand. This work attempts to use the most informative data available and makes documented assumptions about heat pump operation and performance. These will notably impact results. Please consider these assumptions.

Stock savings are sensitive to ComStock baseline assumptions. Compared to CBECS 2012, which is another prominent data source for commercial building stock energy usage, ComStock currently shows lower gas heating consumption and higher electric heating consumption [20]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HPRTUs.

There is a known EnergyPlus bug regarding cycling operation for multispeed coil objects. This can cause the modeled HP-RTU systems to cycle at higher part-load fractions than the baseline single-speed RTU systems. Many units are only minimally impacted by this since the HP-RTU systems are variable speed and can turn down to lower part-load fractions. There is another known bug in the measure that caused a few models to show greater than 100% cooling savings. This is because the performance curves used in the measure do not currently have realistic limit boundaries. There were some odd conditions that caused the performance curve to produce a negative COP in the EnergyPlus simulation for these few models, causing the negative cooling consumption and therefore greater than 100% cooling savings. However, the limited prevalence is not expected to have a notable impact on results.

Another prominent limitation of this study is a lack of data on the prevalence of once-through air delivery systems that do not exhaust air at the AHU, but rather through a dedicated exhaust fan. This complicates adding a heat/energy recovery system because the exhaust air and outdoor ventilation air need to pass through the same heat exchanger to achieve energy recovery benefits. If air is exhausted across multiple separate locations, additional work may be required to route the airstreams to the same location. Otherwise, the portion of exhaust air not passing through the heat/energy recovery system will not be utilized for energy recovery, which can limit the effectiveness of the system.

ComStock does account for zone exhaust fans in some building types, but not in offices, retail buildings, or warehouses, which are prominent building types. Furthermore, ComStock does not currently account for duct leakage. A PNNL study using the DOE prototype models assumes that 90% of exhaust air is available for energy recovery to account for both zone exhaust and duct losses [6]. To account for this, the energy/heat recovery measure assumes that 90% of return air is available for recovery. However, it is unclear how realistic this assumption is, and how it might vary between buildings, which can impact the savings of this measure. Overestimating the return air fraction would increase the savings suggested by this measure.

Lastly, the prevalence of heat/energy recovery in ComStock baseline AHUs is based on code requirements for the HVAC code year of each model. However, no data sources were found to validate the fraction of floor area of the building stock against what ComStock assumes using the code-baseline methodology. Heat/energy recovery prevalence impacts the measure savings, because heat/energy recovery prevalence in existing AHUs is inversely proportional to the number of applicable AHUs for the measure and therefore the stock-level savings achieved from the measure. Moreover, heat and energy recovery code requirements frequently depend on the size of the system. ComStock relies on assumptions about zoning to determine system size, but inaccuracies in these assumptions can result in inaccuracies in estimating the potential applicability of adding heat/energy recovery to systems that do not already include it.

