<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89481.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89481.md | section: 5.2  Stock Energy Impacts | lines: 496-530 -->
## 5.2  Stock Energy Impacts

The HP-RTU with heat/energy recovery measure ('HP-RTU + ER') is applicable to buildings comprising 33% of the stock floor area and demonstrates 9% total site energy savings (382 trillion British thermal units [TBtu]) for the U.S. commercial building stock ('Baseline') modeled in ComStock (Figure 7a). The savings are primarily attributed to:

- 28% stock heating gas savings (235 TBtu)
- -22% stock heating electricity savings (-39 TBtu)
- 13% stock cooling electricity savings (85 TBtu)
- 15% stock fan + heat recovery electricity savings (81 TBtu)
- o Fan static pressure increases due to heat/energy recovery are categorized under the 'heat recovery' end use.

Figure 7 . Annual site energy consumption by end use and fuel type for (a) the total commercial building stock, including buildings not applicable to the upgrades measure(s), and (b) the applicable commercial building stock where the upgrade measures are applied.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml
     source: 89481_images/image_000009_802aee68982e0ff7e60b6f1998d071b86fcbdf4366601ef6a60077e16d26d966.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel stacked bar chart of annual site energy consumption by end use and fuel for the baseline, HP-RTU with electric backup, and HP-RTU plus energy recovery scenarios, for total stock and applicable stock](89481_images/image_000009_802aee68982e0ff7e60b6f1998d071b86fcbdf4366601ef6a60077e16d26d966.png)

Figure 7 stacks annual site energy consumption in TBtu by end use and fuel for three scenarios: Baseline, HP RTU E Backup, and HP RTU + ER. Panel (a), the total commercial building stock including non-applicable buildings, totals 4,338, 3,983, and 3,956 TBtu, a 382 TBtu or 9% saving. Labeled bands in panel (a): Interior Equipment Electricity 739.7, unchanged in all three bars; Fans Electricity 519.1, 426.2, 424.9; Cooling Electricity 667.3, 592.3, 581.9; Interior Lighting Electricity 451.9, unchanged; Heating Electricity 175.2, 242.7, 214.1. These reproduce the Section 5.2 figures of 13% (85 TBtu) cooling electricity savings, 15% (81 TBtu) combined fan plus heat recovery savings, and -22% (-39 TBtu) heating electricity, the last being an increase from electrifying gas RTUs. The large hatched red Heating Natural Gas band falls 28% (235 TBtu) and is identical between the two upgrade scenarios, since the remainder is heating in non-applicable buildings. Panel (b), the applicable stock only, totals 1,521, 1,166, and 1,139 TBtu; labeled baseline bands include Interior Equipment Electricity 251.2, Fans 226.0, Cooling 261.9, Interior Lighting 173.6, and Exterior Lighting 55.9, with HP RTU E Backup showing Fans 135.1, Cooling 127.0, and Heating Electricity 110.1.

'HP-RTU E Backup' is the standalone variable-speed heat pump rooftop unit measure with electric backup heat, while 'HP-RTU + ER' is the same measure plus heat or energy recovery applied.

Adding energy recovery reduces site heating electricity by 12% (29 TBtu) compared to the standalone variable-speed HP-RTU scenario ('HP-RTU E Backup') for the total commercial building stock (Figure 7a), or 26% for the stock segment applicable to the upgrades (Figure 7b). This is due to the energy recovery system pre-heating outdoor ventilation using building exhaust air, thereby reducing the heating load. Note that the gas heating totals do not change between the HP-RTU and HP-RTU + ER scenarios, since this remaining consumption represents heating in buildings not applicable to either upgrade scenario.

Similarly, the heat/energy recovery scenario reduces site cooling electricity by 2% (10 TBtu) compared to the standalone variable-speed HP-RTU scenario for the total commercial building stock (Figure 7a), or 8% (10 TBtu) for the stock segment applicable to the upgrades (Figure 7b). The added cooling savings are due to pre-cooling the outdoor ventilation air using building exhaust air.

The HP-RTU with heat/energy recovery scenario adds 3% (12 TBtu) combined fan and heat recovery electricity energy for the stock compared to the HP-RTU scenario alone (Figure 7a). This energy penalty is attributed to the additional fan energy required when adding heat/energy recovery, as these systems increase the static pressure the fans must overcome. Note that the fan power associated with heat/energy recovery is categorized under the 'heat recovery' end use due to the energy modeling workflow, which is why these two end uses are being evaluated together. Despite showing a small decrease in the fans end use alone when moving to the heat/energy recovery scenario, the combined impact when considering heat recovery impact does show increased fan energy for the heat/energy recovery scenario, as expected.

Both the HP-RTU and the HP-RTU + heat/energy recovery scenarios show notable decrease in fan energy consumption versus the existing building stock ('Baseline'). There are two primary factors driving this result. First, both upgrade scenarios are replacing existing RTUs, which may be over a decade old and therefore use older and less-efficient fan systems, whereas the upgrade scenarios both leverage new and higher-efficiency supply fans. Second, both upgrade scenarios use single-zone variable-speed supply fans. This allows the system to decrease the supply air volume during periods of reduced zone loads, therefore saving fan energy. Note that the supply fan savings could be similarly realized in new non-heat pump variable-speed RTUs, although this study is specific to heat pump RTUs.

The increase in the electric heating end use for the HP-RTU scenarios is due to electrifying existing RTUs that use natural gas heat. More systems using electric heat is expected to increase aggregate electric heating usage across the stock, noting that the HP-RTU with heat/energy recovery scenario shows less electric heating compared to the HP-RTU scenario alone. However, this transition also causes a notable decrease in natural gas heating. These factors should be considered together. This study also includes replacing existing RTUs that use electric resistance heating. In these cases, electric heating energy is expected to decrease since heat pump heating is generally more efficient than electric resistance heating. However, since there are far fewer electric resistance RTUs than gas RTUs in the stock (Figure 4), the aggregate stock impacts still show a net increase in electric heating due to this transition.

The decrease in electric cooling energy for both HP-RTU scenarios versus the existing building stock is primarily attributed to replacing older, less-efficient RTUs with new, more-efficient RTUs. Most RTUs in the ComStock baseline scenario follow an energy code year of 2004 or earlier, so higher efficiencies are expected with a new RTU. Note that energy code year often predates installation year, so energy code year should not be interpreted as the age of the existing RTUs. Additionally, both HP-RTU scenarios use variable-speed compressors which offer higher cooling efficiencies when the RTUs are operating in part-load conditions.

