<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89481.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/89481.md | section: 5.4  Site Energy Savings Distributions | lines: 550-616 -->
## 5.4  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Specifically, it focuses on analyzing the distribution of energy savings across different characteristics (e.g., end use, fuel type) to better understand how the measure is affecting the building stock. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.

Figure 9 shows the distribution of percent site energy savings by end use and fuel type for the ComStock baseline versus the upgrade scenario. Therefore, each datapoint in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding upgrade model with the HP-RTU with heat/energy recovery measure applied. The biggest differences are observed for heating, fans, cooling, and heat recovery end uses.

Figure 9. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery measure by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml
     source: 89481_images/image_000011_943aed25364b2bf249a411a9b6c80a04d697d4fe96212db4fe7d3d8ab7830a40.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plot distribution of percent site energy savings by end use and fuel type for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000011_943aed25364b2bf249a411a9b6c80a04d697d4fe96212db4fe7d3d8ab7830a40.png)

Figure 9 shows distributions of percent site energy savings by end use and fuel type for applicable ComStock models with the HP-RTU plus heat/energy recovery measure applied, plotted as violin plots with embedded boxes on a -160% to about 125% axis and annotated 'Upgrade 03: HP RTU + ER (unweighted)'. Categories with sample counts, top to bottom: Other Fuel Water Systems (n=85), Other Fuel Heating (n=7805), Natural Gas Water Systems (n=5834), Natural Gas Heating (n=125164), Electricity Water Systems (n=4288), Electricity Refrigeration (n=16921), Electricity Interior Lighting (n=12), Electricity Interior Equipment (n=4), Electricity Heating (n=171990), Electricity Heat Recovery (n=152812), Electricity Fans (n=173172), Electricity Cooling (n=173188). Combustion fuel heating clusters near 100% savings. Electricity heating has a median near 70% but a long negative tail from gas-heated buildings with only a small amount of baseline electric heating. Fans and cooling medians are both roughly 40%, consistent with a PNNL variable-speed RTU study. Heat recovery shows large negative savings because the added static pressure fan power is booked to that end use.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

The combustion fuel space heating end uses show the highest savings, with much of the distribution clustered around 100% savings. This represents buildings where the HP-RTU upgrade scenario replaces all gas heating in the building with electric heat pump heating. Models that show less than 100% savings for the combustion fuel heating end uses either have some nonapplicable RTUs (e.g., units in kitchens, gas unit heaters). Note that these distributions only include models if they consume energy for the end use and fuel type combination in the baseline. In other words, models that use no combustion fuels in the baseline do not show up in these plots. Also, these plots only include models applicable to the HP-RTU scenario, and do not include nonapplicable models.

The electricity heating end use also shows notable savings, with the median building demonstrating site energy savings around 70%. These savings are primarily models that start with an RTU with electric resistance heating. The heat pumps in the upgrade model can show 24 times higher efficiency than electric resistance heating. Additionally, the heat/energy recovery further reduces the heating load and therefore the energy used for heating.

Some models show high electric heating penalties. Many of these samples are primarily gasheated buildings with a small amount of electric heating in the baseline (for example, a zone may have an electric baseboard). Transitioning to an electric HP-RTU adds much more electric heating to the building and therefore causes a savings penalty. These models generally save energy at the site level through the elimination of on-site gas use. This distribution excludes buildings that initially had no electric heating (e.g., those that relied solely on gas RTUs). Consequently, it doesn't provide a complete overview of the potential increase in electric consumption when transitioning from gas heating to HP-RTUs.

The median fan and cooling energy savings are both roughly 40%, which aligns with the results from a lab testing and modeling study performed by PNNL on variable-speed RTUs [21]. These savings are due to the high-efficiency, variable-speed fan/compressor systems. Notably, these savings could also be achieved with a high-performance non-HP-RTU system. A small set of outliers show negative cooling savings. These are generally attributed to the beforementioned EnergyPlus night cycling issue with the multispeed coil objects used in this study. However, we expect this to have very minimal impact on the results due to the small prevalence of this issue.

The electricity heat recovery end use shows high negative savings. There are generally models that start with energy recovery on only one or a few systems. When the HP-RTU with heat/energy recovery scenario is applied, much more energy recovery is added causing an energy penalty for this end use. This penalty primarily captures additional fan static pressure required when adding heat/energy recovery to the airstream. However, the heat recovery end use makes up a very small fraction of energy consumption in buildings (Figure 7), and this penalty is generally outweighed by heating and cooling energy savings causing net energy savings.

The interior lighting end use shows 12 samples with savings/penalties because of applying this measure scenario. This is a known bug in the workflow as this measure does not impact the lighting end use. However, this bug affects very few buildings and therefore the impact is minimal.

Other end uses show minimal change such as water heating and refrigeration. The small differences that do exist are caused by slight variations in space conditions because of the measure scenario that interacts with these systems.

Figure 10 shows the distribution of site energy savings by fuel type. The median building shows approximately 25% site energy savings from the HP-RTU with the heat/energy recovery scenario applied. The savings are generally attributed to improved heating/cooling efficiencies with the new HP-RTUs, higher efficiency variable-speed fans, and reduced heating/cooling loads from heat/energy recovery.

The electricity fuel type shows site energy savings above the 25th percentile, with the median building saving around 10%, and increased electricity usage for buildings below the 25th percentile. This result is driven by many factors. Buildings that start with electric resistance RTUs are more likely to show electricity savings since they are being replaced with a relatively more efficient version of electric heating. On the other hand, buildings that start with gas-fired RTUs are electrifying the heating end use by transitioning to electric heat pumps, which increases electricity in buildings. However, the high-performance HP-RTUs modeled in this study also save electricity energy for cooling and fans, which reduces or eliminates the increased electricity for space heating. Lastly, the heat/energy recovery system increases electricity for fans since these systems add static pressure to the airstream but can reduce electricity by decreasing heating/cooling loads for ventilation.

Figure 10. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery by fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml
     source: 89481_images/image_000012_5a7c08eb1ead1aa139d79939c43fec03849080969f7e0731cc3977cc9c614c10.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plot distribution of percent site energy savings by fuel type for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000012_5a7c08eb1ead1aa139d79939c43fec03849080969f7e0731cc3977cc9c614c10.png)

Figure 10 shows distributions of percent site energy savings by fuel type for applicable ComStock models with the HP-RTU plus heat/energy recovery measure applied, as violin plots with embedded boxes on a -160% to about 100% axis, annotated 'Upgrade 03: HP RTU + ER (unweighted)'. Four categories with sample counts, top to bottom: Other Fuel (n=7816), Natural Gas (n=125489), Electricity (n=173181), and Site (n=173190). Other fuel, meaning fuel oils and similar, shows over 90% savings and natural gas over 50%, both from replacing combustion-fuel heating; neither reaches 100% because commercial buildings use gas for cooking and water heating that this measure does not touch, and because the measure does not replace every gas heating device, such as unit heaters or RTUs serving kitchens. The Electricity distribution is centered much lower, with a median around 10% savings, savings above the 25th percentile, and increased electricity use below it, reflecting the mix of buildings electrifying gas heat against those replacing electric resistance RTUs. The overall Site distribution has a median around 25% savings.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

The 'other fuel' (fuel oils, etc.) and natural gas fuel types show over 90% and 50% site energy savings, respectively. These savings are from replacing RTUs using combustion fuel for heating. Note that the natural gas and other fuel savings are not always 100%. This is from a mix of factors. First, there are other end uses in commercial buildings that use natural gas that are not impacted by this RTU replacement scenario including cooking and water heating. Additionally, this measure does not necessarily replace all existing gas heating equipment in buildings (unit heaters, RTUs serving kitchens, etc.).

Higher site energy savings are observed for buildings in colder climates (Figure 11). Warmer climates zones such as 1 through 3 show median site energy savings of 15%-25%, while colder climates (such as 5 through 9) show median site energy savings between 25% and 30%. Warmer climates have a much lower heating load, so they will see reduced benefit from site heating energy savings compared to colder climates. However, there is considerable overlap and high variability in the climate zone savings distributions, suggesting influence from several factors.

Figure 11. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery measure by ASHRAE climate zone

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml
     source: 89481_images/image_000013_839dba17fd3bef73bdd17f9abd4eeb50a352842973e08211b59c498ac7e746e7.png
     method: vision-description
     described: 2026-08-20 -->

![Violin and box plot distribution of percent site energy savings by ASHRAE climate zone for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000013_839dba17fd3bef73bdd17f9abd4eeb50a352842973e08211b59c498ac7e746e7.png)

Figure 11 shows distributions of percent site energy savings by ASHRAE climate zone for applicable ComStock models with the HP-RTU plus heat/energy recovery measure applied, as violin plots with embedded boxes on a -10% to 70% axis, annotated 'Upgrade 03: HP RTU + ER (unweighted)'. Zones with sample counts, top to bottom: 1A (n=2357), 2A (n=17939), 2B (n=2857), 3A (n=24660), 3B (n=15176), 3C (n=4701), 4A (n=37415), 4B (n=1455), 4C (n=5090), 5A (n=40589), 5B (n=8860), 6A (n=9474), 6B (n=1274), 7 (n=226), 7A (n=974), 7B (n=112), and 8 (n=31). These counts sum to exactly 173,190, matching the Site sample count in Figure 10. Savings rise with heating load: warmer zones 1 through 3 show median site energy savings of 15% to 25%, while the colder zones from 5 upward show medians between 25% and 30%. The distributions overlap considerably and are highly variable within each zone, indicating that climate is only one of several drivers of savings.

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

