<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/89481.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/89481.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/89481.md | section: 5.5  Non-Coincident Peak Electricity Demand | lines: 617-639 -->
## 5.5  Non-Coincident Peak Electricity Demand

Adding heat/energy recovery to the HP-RTU measure scenario shows an 18% reduction (3.4 W/ft² to 2.8 W/ft²) in winter peak demand intensity for the median building in Building America's 'cold' climate zone (Figure 12). This is because heat/energy recovery pre-conditions outdoor ventilation air that can be very cold in the winter, lessening the heating load on the heat pump heating and/or electric resistance backup heating. This can be an attractive result since peak demand often has notable impact on building electrical capacity limits as well as some electric utility bill rate structures. These are building-level non-coincident peak demands.

Figure 12 . Comparison of the median noncoincident peak demand for applicable models between the baseline (representing the building stock of today), the HP-RTU electric backup scenario ('HP -RTU E Backup'), and the HP-RTU with heat/energy recovery scenario ('HP -RTU + ER'; also uses electric backup)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml
     source: 89481_images/image_000014_ddd2a0d03e2db7495badcfdd89b5fadd04168d25d5822e8fcc1763086431e075.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel horizontal bar chart of median non-coincident winter and summer peak demand intensity by Building America climate zone for the baseline and two heat pump RTU scenarios](89481_images/image_000014_ddd2a0d03e2db7495badcfdd89b5fadd04168d25d5822e8fcc1763086431e075.png)

Figure 12 compares median non-coincident peak electricity demand intensity for applicable models across Baseline, HP RTU E Backup, and HP RTU + ER, grouped by Building America climate zone, with a Winter panel and a Summer panel both in W/ft2 on a 0 to 6 axis. Labeled winter/summer values by zone, in scenario order: Hot-Humid 2.6/4.0, 2.0/2.8, 1.9/2.5; Hot-Dry 2.2/3.9, 1.9/2.9, 1.9/2.8; Marine 2.3/3.2, 2.0/2.5, 1.9/2.3; Mixed-Dry 2.0/3.4, 2.3/2.6, 2.2/2.5; Mixed-Humid 2.5/4.1, 2.7/2.8, 2.4/2.6; Cold 2.0/3.6, 3.4/2.8, 2.8/2.3; Very Cold 2.7/4.1, 5.5/2.8, 4.7/2.6. Adding heat/energy recovery cuts winter peak intensity 18% in Cold, from 3.4 to 2.8 W/ft2, and 15% in Very Cold, from 5.5 to 4.7, and the gap between the two upgrade scenarios widens as climates get colder. Both upgrade scenarios lower winter peaks versus baseline in warmer climates but raise them in Cold and Very Cold, where added supplemental electric resistance heating dwarfs fan savings. Summer peaks fall 25% to 37% versus baseline in every zone.

Results shown by Building America climate zone.

The disparity in winter peak intensity between the HP-RTU E Backup and HP-RTU + ER scenarios for the median building widens as climate zones become colder. This is because the addition of heat/energy recovery has greater impact on winter peak demands when there are higher heating loads. The warmer climate zones show little difference between the two scenarios, while the 'very cold' climate zone demonstrates 15% reduction for the median building.

The HP-RTU E Backup and HP-RTU + ER scenarios show reductions in winter peak intensity versus the baseline for warmer climates, but higher winter peak intensities for the colder climates. Warmer climates have relatively lower heating loads, so the fan savings can often compensate for the added electric heating load. But in colder climates with higher heating loads, the added electric supplemental heating dwarfs the fan energy savings, and so we see increases in peak demand driven by the added prevalence of electric supplemental heating. However, this is a tradeoff with reductions in gas heating usage.

The HP-RTU scenarios show summer peak demand intensity reductions for the median building versus the baseline scenario across all climates. Reductions range from 25% up to 37% depending on scenario and climate. This is due primarily to fan and cooling savings with the newer, high-efficiency RTUs versus the generally older, less-efficient existing RTUs in the ComStock baseline. Adding energy/heat recovery to the HP-RTU scenario shows between 3% and 11% peak demand reductions for the median building, depending on climate zone. Again, this is due to cooling load reductions from pre-conditioning the outdoor air with the heat/energy recovery system.

