<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92504.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/92504.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/92504.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/92504.md | section: 5.1.2  Stock Energy Impacts | lines: 527-556 -->
## 5.1.2  Stock Energy Impacts

The annual energy impacts are presented in this section Although DF strategies are designed to reduce or shift peak loads rather than minimize total energy consumption, they can still influence overall energy use. Specifically, load shed strategies presented in this package may incidentally reduce annual electricity consumption, resulting in energy savings alongside the intended peak demand reduction. The Thermostat and Lighting Control for Load Shedding package with individual building peak objective demonstrates 1.05% total site energy savings (51.1 trillion Btu [TBtu]) for the U.S. commercial building stock modeled in ComStock, with 2.22% savings for applicable buildings only. The savings contributions by end use and fuel type are summarized in Table 6 and illustrated in Figure 4.

Table 6. Summary of Site Energy Savings From Upgrade Measure Application, With Individual Building Peak Reduction Objective vs. the ComStock Baseline

| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |
|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|
| Total Energy        | 1.05%                                         | 2.22%                                                     |                                  51.1 |
| Total Electricity   | 1.77%                                         | 3.53%                                                     |                                  56.1 |
| Total Natural Gas   | -0.32%                                        | -0.75%                                                    |                                  -4.9 |
| Natural Gas Heating | -0.51%                                        | -0.82%                                                    |                                  -4.9 |
| Electric Heating    | 2.54%                                         | 4.43%                                                     |                                   6.6 |
| Electric Cooling    | 2.59%                                         | 5.24%                                                     |                                  18.8 |
| Electric Fans       | 0.86%                                         | 1.83%                                                     |                                   4.9 |
| Interior Lighting   | 5.84%                                         | 11.42%                                                    |                                  25.7 |

Figure 4. Comparison of annual site energy consumption between the ComStock baseline and the Thermostat and Lighting Control for Load Shedding package scenario, with individual building peak reduction objective, for the whole stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel stacked bar chart of annual site energy consumption by end use and fuel, baseline versus Package_6, for the whole stock on the left and applicable buildings only on the right](92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png)

Figure 4 is a two-panel stacked bar chart of annual site energy consumption in TBtu, comparing the baseline against Package_6 (the individual-building peak reduction objective). The left panel covers the whole ComStock stock and totals 4865 TBtu at baseline against 4814 TBtu with the package, a 51 TBtu reduction. The right panel covers applicable buildings only and totals 2305 against 2254 TBtu, the same 51 TBtu. Legible whole-stock segment labels, baseline then package: Interior Equipment Electricity 740.2 to 740.2; Fans Electricity 568.5 to 563.6; Cooling Electricity 727.0 to 708.2; Interior Lighting Electricity 440.4 to 414.7; Heating Electricity 260.1 to 253.5; Heating Natural Gas 965.2 to 970.1; Exterior Lighting Electricity 193.4 to 193.4. Applicable-only segments: Interior Equipment 383.0 to 383.0; Fans 267.8 to 262.9; Cooling Electricity 358.8 to 340.0; Interior Lighting 225.0 to 199.4; Heating Electricity 149.0 to 142.4; Heating Natural Gas 595.3 to 600.2; Exterior Lighting 117.3 to 117.3. Every delta reproduces Table 6 exactly: fans 4.9, cooling 18.8, interior lighting 25.7 and electric heating 6.6 TBtu saved against a 4.9 TBtu natural gas heating penalty, summing to the 56.1 TBtu electricity saving and 51.1 TBtu total.

The package focuses on load shedding strategies providing demand flexibility every weekday in offices, schools, and warehouses, so the energy savings presented here are less prominent, and are regarded as side benefits from the measures. There are considerable savings for interior lighting, electric heating, and electric cooling energy (11.42%, 4.43%, and 5.24%, respectively for applicable buildings) due to setback controls during the 4-hour peak windows every workday, and the fan energy is reduced accordingly. The increase in natural gas site energy use is primarily due to higher heating loads resulting from reduced heat gains from lighting equipment, without corresponding adjustments to the natural gas heating schedule. Heating electricity savings occur because the reductions from heating setpoint adjustments outweigh the increased heating demand. Conversely, cooling loads decrease for the same reason, leading to additional cooling electricity savings on top of those from cooling setpoint adjustments. More detailed discussion on energy impacts can be found in the documentations of each single measure. Overall, the figure demonstrates that the demand flexibility package upgrade yields incremental energy savings over the baseline scenario.

