<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92504.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy26osti/92504.pdf | publication_url: https://docs.nlr.gov/docs/fy26osti/92504.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/92504.md | section: 5.3.2  Stock Energy Impacts | lines: 724-740 -->
## 5.3.2  Stock Energy Impacts

Figure 15 shows the energy consumption comparison between the upgrade packages with different objectives. The comparison shows that the demand flexibility strategy with an individual building peak objective saves more energy than controls with a grid peak objective, and the differences are mainly contributed by HVAC (thermostat) control.

Figure 15. Comparison of annual site energy consumption between the ComStock baseline and demand flexibility upgrade packages with different objectives (package 6 - individual building

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml
     source: 92504_images/image_000016_a0de9567fe27ee05319f0b5ff3962ce2bb8fd1f621f5195cf52f691e317ed45c.png
     method: vision-description
     described: 2026-08-20 -->

![Single-panel stacked bar chart of annual site energy consumption for applicable buildings only, comparing the baseline against both Package_6 and Package_7](92504_images/image_000016_a0de9567fe27ee05319f0b5ff3962ce2bb8fd1f621f5195cf52f691e317ed45c.png)

Figure 15 is a single-panel stacked bar chart of annual site energy consumption in TBtu for applicable buildings only, with three bars: baseline, Package_6 (individual building peak reduction objective) and Package_7 (grid peak reduction objective). Totals are 2305, 2254 and 2270 TBtu, so the individual objective saves 51 TBtu and the grid objective 35 TBtu. Legible segments, baseline then Package_6 then Package_7: Interior Equipment Electricity 383.0/383.0/383.0; Fans Electricity 267.8/262.9/264.5; Cooling Electricity 358.8/340.0/343.8; Interior Lighting Electricity 225.0/199.4/207.0; Heating Electricity 149.0/142.4/146.5; Heating Natural Gas 595.3/600.2/598.7; Exterior Lighting Electricity 117.3/117.3/117.3. Interior lighting and cooling account for most of the difference between the two objectives, and heating natural gas rises under both packages because thermostat setback during the dispatch window is followed by a rebound. The segment deltas reproduce Table 6 and Table 7 for the electricity end uses.

peak reduction objective, package 7 - grid peak reduction objective), for applicable buildings only Energy consumption is categorized both by fuel type and end use.

