<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92546.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92546.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92546.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/92546.md | section: 3.2  Technology Details | lines: 216-237 -->
## 3.2  Technology Details

The Ideal Thermal Air Loads measure is not a technology, per se. Rather, this measure scenario models the energy required to meet the raw heating and cooling thermal loads (based on the thermostat setpoints) with 100% efficiency. The thermostat setpoints and schedules are transferred from the baseline ComStock model in this workflow for consistency. The workflow removes all modeled HVAC equipment from the baseline model and replaces it with the EnergyPlus ® 'ZoneHVAC:IdealLoadsAirSystem' object in each zone as the sole conditioning equipment. The energy required to condition the air with the

'ZoneHVAC:IdealLoadsAirSystem' object is metered and reported under DistrictHeatingWater and DistrictCooling.

Although the 'ZoneHVAC:IdealLoadsAirSystem' object uses air as the conditioning medium, there is no fan modeled for air delivery. Therefore, the results of this measure scenario do not include fan energy, nor do they include waste fan heat that enters the supply air stream due to fan inefficiencies. Additionally, neither the ComStock baseline models nor this measure scenario model active dehumidification. In other words, the modeled HVAC equipment is not controlled to maintain any humidity specifications. Dehumidification only occurs passively as the HVAC system meets zone thermostat setpoints. The ideal air loads measure is modeled with a constant sensible heat ratio of 0.75, which will determine the fraction of energy used for sensible versus total (sensible + latent) cooling. Buildings that do actively control humidity can show increased HVAC energy consumption.

Outdoor air (ventilation) is provided to each zone based on the minimum required outdoor air flow rate for the baseline ComStock model. This flow rate is calculated using the 'DesignSpecification:OutdoorAir' object assigned to the zone and is scheduled based on zone occupancy; when zone occupancy is over 5%, the zone is considered occupied and design outdoor air is provided. Note that these outdoor air schedules can deviate from the outdoor air schedules used in the ComStock baseline. This is because the ComStock baseline contains some prevalence of multizone systems, which operate based on the combined occupancy needs of all zones on the system. Additionally, the ComStock baseline intentionally includes some prevalence of HVAC systems that ventilate beyond the times when occupants are scheduled in the building.

Because all HVAC equipment in the baseline ComStock model is removed in this workflow, any existing energy efficiency HVAC features are removed as well. This includes technologies such as demand control ventilation, heat/energy recovery, and economizers. Although the 'ZoneHVAC:IdealLoadsAirSystem' provides options for modeling these features, they were not utilized in this workflow so that the resulting load profiles represent raw thermal loads agnostic of HVAC system type or energy efficiency features. Similarly, other interactions found in real HVAC systems, such as reheat with a variable air volume system (VAV), do not occur with the

'ZoneHVAC:IdealLoadsAirSystem.' So, a ComStock baseline model using a VAV system with high reheat loads may appear less heating intensive in this measure scenario.

A sample code snippet of the ZoneHVAC:IdealLoadsAirSystem object from an EnergyPlus input data file is show in Figure 2. The implementation for this measure study adds one ZoneHVAC:IdealLoadsAirSystem object to each thermal zone in the models. The inputs shown in this sample reflect the inputs used in the measure implementation for this study, noting that the measure implementation generalizes some fields (e.g., 'Zone Supply Air Node Name'). Some of the populated fields in this example and in the published model files in the public dataset have no impact on the simulation due to the options specified in other fields. For example, 'sensible heat recovery effectiveness' is populated but unused because 'Heat Recovery Type' is set to 'None'.

```
ZoneHVAC:IdealLoadsAirSystem, Zone1 Ideal Loads System, !- Name AlwaysOn,                !- Availability Schedule Name Zone1 Ideal Loads Supply Node, !- Zone Supply Air Node Name Zone1 Ideal Loads Return Node, ! Zone Exhaust Air Node Name 50,                      !- Maximum Heating Supply Air Temperature {C} 13,                      !- Minimum Cooling Supply Air Temperature {C} 0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir} 0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir} NoLimit,                 !- Heating Limit ,                        !- Maximum Heating Air Flow Rate {m3/s} ,                        !- Maximum Sensible Heating Capacity {W} NoLimit,                 !- Cooling Limit ,                        !- Maximum Cooling Air Flow Rate {m3/s} ,                        !- Maximum Total Cooling Capacity {W} ,                        !- Heating Availability Schedule Name ,                        !- Cooling Availability Schedule Name None, !- Dehumidification Control Type 0.7,                     !- Cooling Sensible Heat Ratio None,                    !- Humidification Control Type Zone1 OA Specification, !- Design Specification Outdoor Air Object Name Zone1 Ideal Loads OA Inlet Node, !- Outdoor Air Inlet Node Name None,                    !- Demand Controlled Ventilation Type NoEconomizer,            !- Outdoor Air Economizer Type None,                    !- Heat Recovery Type 0.70,                    !- Sensible Heat Recovery Effectiveness 0.65;                    !- Latent Heat Recovery Effectiveness
```

Figure 2 . Example EnergyPlus ideal loads air system object

