<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92546.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92546.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92546.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/92546.md | section: 3.5  Limitations and Concerns | lines: 246-255 -->
## 3.5  Limitations and Concerns

The following limitations and concerns have been identified with this modeling study, which should be considered when using this data:

- Fan energy, and associated waste heat in the airstream, is not modeled in this study. This can increase the heating load and decrease the cooling load compared to HVAC systems that include fans. However, zone exhaust fans are not removed.
- Active humidity control is not modeled in this measure scenario. Buildings that do actively control humidity can use more energy doing so, which is not reflected in this work.
- A constant sensible heat ratio of 0.75 is used in this work. However, sensible heat ratio can vary based on equipment, run time, and conditions, which can impact results.
- Because this measure is HVAC system agnostic, interactions that occur in real HVAC systems, such as reheat, are not included in this work, nor are energy efficiency features such as heat recovery, demand control ventilation, and economizers that may be found in baseline ComStock models.
- The public dataset includes estimates for greenhouse gas emissions and utility bills, but these do not include the impact of the ideal thermal air loads. Greenhouse gas and utility bill estimates for this measure scenario will therefore only reflect non-HVAC end uses. Therefore, when comparing against the ComStock baseline, this measure scenario will likely show high savings since HVAC impacts are removed.

