<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92546.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92546.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92546.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/92546.md | section: 5.1  Single Building Measure Tests | lines: 275-303 -->
## 5.1  Single Building Measure Tests

This section explores the application of the Ideal Thermal Air Loads measure scenario on a single ComStock building energy model to demonstrate performance at a manageable scale. The sample model is a 17,500 ft 2 small office located in Cody, Wyoming (climate zone 7A). The HVAC system type is packaged rooftop units (RTU) with gas furnace heating and direct expansion (DX) cooling.

Table 3 compares the sample ComStock model before and after the Ideal Thermal Air Loads scenario is applied. The end uses impacted by the change are heating, cooling, and fans; all other end uses are unaffected.

For the heating end use, energy is moved from natural gas to district heating water between the scenarios. This is because the Ideal Thermal Air Loads measure removed the gas-fired RTUs and reports the new ideal air loads under the district heating water fuel type. Also note that the heating energy for the Ideal Thermal Air Loads scenario is only about 80% of the baseline ComStock model. This is due to the baseline ComStock model using a gas furnace of ~80% efficiency, while the ideal air loads measure is 100% efficient.

For the cooling end use, energy is moved from electricity to district cooling between scenarios. Again, this is because the Ideal Thermal Air Loads measure scenario removes the DX cooling in the RTU and reports the new ideal loads under the district cooling end use. Also note that the cooling energy in the ideal air loads scenario is almost 3 times higher than the ComStock baseline. This is because the baseline model uses a DX cooling system with a coefficient of performance (COP) that ranges between 2 and 4, while the ideal air loads scenario has a constant COP of 1 (100% efficient).

Table 3. Comparison Between a Sample Model from the ComStock Baseline Versus the Same Model with the Ideal Thermal Air Loads Measure Applied

|                    | Baseline ComStock Model   | Baseline ComStock Model   | Baseline ComStock Model   | Baseline ComStock Model      | Ideal Thermal Air Loads Applied   | Ideal Thermal Air Loads Applied   | Ideal Thermal Air Loads Applied   | Ideal Thermal Air Loads Applied   |
|--------------------|---------------------------|---------------------------|---------------------------|------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| End Use/ Fuel Type | Electricity [kWh]         | Natural Gas [kWh]         | District Cooling [kWh]    | District Heating Water [kWh] | Electricity [kWh]                 | Natural Gas [kWh]                 | District Cooling [kWh]            | District Heating Water [kWh]      |
| Heating            | 0                         | 187583                    | 0                         | 0                            | 0                                 | 0                                 | 0                                 | 148764                            |
| Cooling            | 8389                      | 0                         | 0                         | 0                            | 0                                 | 0                                 | 22764                             | 0                                 |
| Interior Lighting  | 15508                     | 0                         | 0                         | 0                            | 15508                             | 0                                 | 0                                 | 0                                 |
| Exterior Lighting  | 13067                     | 0                         | 0                         | 0                            | 13067                             | 0                                 | 0                                 | 0                                 |
| Interior Equipment | 55578                     | 0                         | 0                         | 0                            | 55578                             | 0                                 | 0                                 | 0                                 |
| Fans               | 61447                     | 0                         | 0                         | 0                            | 0                                 | 0                                 | 0                                 | 0                                 |
| Pumps              | 3                         | 0                         | 0                         | 0                            | 3                                 | 0                                 | 0                                 | 0                                 |
| Water Systems      | 6458                      | 0                         | 0                         | 0                            | 6458                              | 0                                 | 0                                 | 0                                 |
| Total End Uses     | 160450                    | 187583                    | 0                         | 0                            | 90611                             | 0                                 | 22764                             | 148764                            |

Energy used for the fan end use is completely removed in the Ideal Thermal Air Loads scenario. Despite the scenario using air streams for conditioning, it does so without the use of fans. Therefore, fan energy is removed, as is any impact from fan waste heat on the heating and cooling systems.

Lastly, note that the pump end use is unchanged between scenarios. This is because pumps in this model are only used for water heating, not space conditioning, and the Ideal Thermal Air Loads measure only impacts space conditioning. Other ComStock models may use pumps for space conditioning purposes, such as a chiller or boiler loop, where we expected to see a decrease in pump energy when removing the HVAC.

