<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92618.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/92618.md | section: Executive Summary | lines: 68-128 -->
## Executive Summary

Building on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.

An end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.

An upgrade package applies one or more ComStock measure scenarios to a single building model simulation. Because ComStock is a bottom-up, physics-based model, an upgrade package will go beyond aggregating or summing the individual upgrade results and produce novel results by simulating interactions between the upgrades. For example, pairing an envelope upgrade with an HVAC upgrade would likely result in higher savings results than the sum of these upgrades individually, and the size of the heating, ventilating, and air conditioning equipment may be reduced if the envelope upgrade reduces the loads significantly.

This report focuses on a scenario package of two ComStock measures-standard performance heat pump rooftop units [1] and roof insulation-and briefly presents the key findings. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).

Key modeling assumptions and technology details are summarized in Table ES-1. More details on the individual measure scenarios in this package can be found on the ComStock Measures Documentation page.

Table ES-1. Summary of Key Modeling Specifications

| Technology Description   | • This package replaces existing gas and electric resistance rooftop units (RTUs) with standard efficiency heat pump RTUs and improves roof insulation.                                                                                                                                                                                                                                                                                                                    |
|--------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                          | • The purpose is to couple heat pumps retrofits with an improved envelope to investigate the combined effect.                                                                                                                                                                                                                                                                                                                                                              |
| Performance Assumptions  | • This scenario package combines two existing ComStock measures: standard performance heat pump rooftop units and roof insulation. See these documents for a more comprehensive overview of assumptions and interpretations. This document highlights some key points.                                                                                                                                                                                                     |
|                          | • The heat-pump rooftop units (HP-RTUs) reflect typical off-the-shelf HP- RTUs often listed as 'standard' efficiency. They are modeled with two stages of cooling and a single stage of heat pump heating.                                                                                                                                                                                                                                                                 |
|                          | • Performance curves and efficiencies are primarily derived from public data across manufacturers. The capacity and efficiency retention of the heat pumps at 0ºF compared to rated conditions at 47ºF are 40% and 38%, respectively. Rated COPs typically range from 3.4-3.6 based on rated                                                                                                                                                                               |
|                          | • The heat pumps are sized for cooling in this study, with electric resistance supplemental heating used to address any remaining heating loads not met by the heat pump. The heat pumps lock out below 0 º F, in which case only supplemental heating is available.                                                                                                                                                                                                       |
| Applicability            | • This HP-RTU measure scenario is applied to ComStock models with existing gas or electric resistance packaged single-zone RTUs. The HP- RTU measure scenario is not applied to RTUs serving kitchens or units where the outdoor air fraction is over 55%. • The roof insulation measure is applied only to models where the HP-RTU measure is applicable, and where the existing roof insulation is less than the values recommended in the Advanced Energy Design Guide. |
| Release                  | 2024 Release 2: 2024/comstock_amy2018_release_2/                                                                                                                                                                                                                                                                                                                                                                                                                           |

National annual results for site energy, greenhouse gas emissions, and energy bills are summarized in Table ES-2. This report highlights key findings to introduce and help interpret the data. For more comprehensive results, refer to the full public dataset.

Table ES-2. Summary of Key Results for Annual Site Energy Savings

| Fuel Type   |   Absolute Savings (Trillion British Thermal Units) |   Baseline Total (All Buildings, Trillion British Thermal Units) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Trillion British Thermal Units) | Percent Savings (Applicable Buildings Only)   |
|-------------|-----------------------------------------------------|------------------------------------------------------------------|-----------------------------------|------------------------------------------------------------------------------|-----------------------------------------------|
| Natural gas |                                               280.2 |                                                           1467.6 | 19.1%                             |                                                                        541.8 | 51.7%                                         |
| Electricity |                                                 3.9 |                                                           3053.0 | 0.1%                              |                                                                       1082.3 | 0.4%                                          |

Table ES-3. Summary of Key Results for Annual Greenhouse Gas Emissions Savings

Note: Electricity emissions avoided in this table are calculated using the Cambium Long-Run Marginal Emissions Rate High Renewable Energy Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.

Table ES-4. Summary of Key Results for Annual Utility Bill Savings

| Fuel Type   |   Absolute Savings (Million Metric Tons C02 Equivalent) |   Baseline Total (All Buildings, Million Metric Tons C02 Equivalent) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Million Metric Tons C02 Equivalent) | Percent Savings (Applicable Buildings Only)   |
|-------------|---------------------------------------------------------|----------------------------------------------------------------------|-----------------------------------|----------------------------------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                                                    18.7 |                                                                 98.1 | 19.1%                             |                                                                             36.2 | 51.7%                                         |
| Electricity |                                                    -2.0 |                                                                231.6 | -0.8%                             |                                                                             80.8 | -2.4%                                         |
| Fuel Oil    |                                                     0.6 |                                                                  5.5 | 11.7%                             |                                                                              0.7 | 87.6%                                         |
| Propane     |                                                     1.2 |                                                                  2.7 | 44.0%                             |                                                                              1.6 | 72.4%                                         |
| Total       |                                                    18.6 |                                                                337.8 | 5.5%                              |                                                                            119.4 | 15.6%                                         |

Note: Electricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.

| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) | Percent Savings (Applicable Buildings Only)   |
|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                                    3.0 |                                                16.7 | 18.1%                             |                                                             6.2 | 49.2%                                         |
| Electricity |                                    0.3 |                                               103.7 | 0.3%                              |                                                            37.8 | 0.9%                                          |
| Fuel Oil    |                                    0.2 |                                                 2.1 | 11.8%                             |                                                             0.3 | 87.6%                                         |
| Propane     |                                    0.4 |                                                 1.0 | 44.5%                             |                                                             0.6 | 71.9%                                         |
| Total       |                                    4.0 |                                               123.5 | 3.3%                              |                                                            44.9 | 9.0%                                          |

