<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92618.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/92618.md | section: 1  Introduction | lines: 185-201 -->
## 1  Introduction

Many technologies are used to provide space heating in commercial building heating, ventilating, and air conditioning (HVAC) systems. Single-zone packaged rooftop units (RTUs) with gas or electric resistance heat are one of the most common HVAC system types in commercial buildings in the Unites States. Heat pumps offer a higher-performance electric option for commercial building space heating with 2-4 times higher efficiency than electric resistance options. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings use heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States  [1].

Heat pump technologies are available on the market today to replace existing gas-fired or electric resistance RTU systems. Most manufacturers offer heat pump rooftop units (HP-RTUs) with compressors capable of providing 30 tons or less of cooling capacity (105 kilowatts). There is a remarkable opportunity for the growth and widespread adoption of this technology.

Heat pumps sometimes require the use of supplemental (or backup) heating systems, depending on the heating design conditions where they must operate, and the sizing scheme used. Supplemental heating types can vary, but electric resistance is a common choice for many applications. However, gas supplemental heating is also an option.

This study combines two existing ComStock measure scenarios as a package to understand the combined impact: standard performance heat pump rooftop units and roof insulation. For a more comprehensive review of the individual measure scenarios comprising this package, reference their individual documentation.

The standard performance HP-RTUs used in this study are meant to reflect existing products and are often referred to as 'standard efficiency,' and therefore are not necessarily top-of-the-line products. However, they often have a lower initial cost, which can make them more attractive. The term 'standard efficiency' is somewhat ambiguous, especially when generalizing across different product lines. Based on information gathered from nine products across five major manufacturers, we used the following shared characteristics to define 'standard performance' [1]:

- Two stages of heat pump cooling and a single-stage heat pump heating (i.e., all compressors running at the same time); compressors are generally not variable speed
- Backup electric resistance heating that can run simultaneously with the heat pump
- A heat pump minimum lockout temperature of 0°F (-17.8°C), below which only supplemental heating is available
- Seasonal energy efficiency rating of 14 and heating seasonal performance factor of 8 (for units with a capacity of 5 tons and less), and integrated energy efficiency ratio between 10.8 and 14.1 and a coefficient of performance (COP) (at 47°F) between 3.2 and 3.5 (for units with a capacity of 6 tons or more).

