<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92618.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/92618.md | section: 3.1.2 Applicability | lines: 240-258 -->
## 3.1.2 Applicability

The HP-RTU upgrade is applicable to ComStock models with either gas furnace RTUs (PSZ-AC with gas coil) or electric resistance RTUs (PSZ-AC with electric coil). ComStock HVAC distributions are informed by the 2012 CBECS [3]. The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation (Parker et al. 2023). This methodology is especially impactful to aggregated results as it determines how many buildings are applicable to the upgrade, and therefore how much stock potential the upgrade has. The upgrade does not apply to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 55%.

Overall, this upgrade applies to about 34% of the ComStock floor area (Figure 1).

Figure 2. ComStock HVAC system type distribution. The measure scenario in this study applies to PSZ-AC with gas coil and PSZ-AV with electric coil.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000003_23f8c6f6256d8ff6747edb0d28cb3eb658384656604814b633be4d5895d796b9.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel horizontal bar chart of ComStock HVAC system type distribution by stock floor area and by number of buildings](92618_images/image_000003_23f8c6f6256d8ff6747edb0d28cb3eb658384656604814b633be4d5895d796b9.png)

Figure 2. Two-panel horizontal bar chart of ComStock HVAC system type distribution; left panel % of Stock Floor Area, right panel % of Buildings. The measure scenario applies to PSZ-AC with gas coil and PSZ-AC with electric coil. Rows (floor area % / buildings %): PSZ-AC with gas coil 27% / 37%, PVAV with gas boiler reheat 9% / 8%, PSZ-AC with electric coil 9% / 13%, VAV chiller with gas boiler reheat 8% / 2%, PVAV with gas heat with electric reheat 6% / 2%, VAV air-cooled chiller with gas boiler reheat 4% / 2%, PVAV with PFP boxes 4% / 7%, Residential AC with residential forced air furnace 3% / 2%, PSZ-HP 3% / 3%, PTAC with electric coil 3% / 2%, PSZ-AC with gas boiler 2% / 3%, VAV chiller with PFP boxes 2% / 1%, PTHP 2% / 1%, DOAS with fan coil chiller with boiler 2% / 0%, VAV district chilled water with district hot water reheat 2% / 0%, DOAS with water source heat pumps cooling tower with boiler 2% / 0%, and Other System Types (<1% each) 8% / 6%. Establishes that PSZ-AC with gas coil dominates the applicable stock. (Dense small labels -- flag exact values for QA.)

Note: PTHP stands for packaged terminal heat pump, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, PSZ-AC stands for packaged single zone air conditioner, and PFP stands for parallel fan-power.

