<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/92618.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | publication_url: https://www.nlr.gov/docs/fy25osti/92618.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/92618.md | section: 5.1  Single Building Measure Tests | lines: 376-404 -->
## 5.1  Single Building Measure Tests

In this section, we describe the operation behavior of a small, two-story office building in Alamosa County Colorado, climate zone 6B, to demonstrate the measure scenario application on a single building. The baseline model uses packaged RTUs with direct expansion cooling and gas furnace heating. Outdoor ventilation air is provided directly through the RTUs. Three scenarios are compared: the baseline, as previously described, the standard performance HPRTU retrofit scenario, and the HP-RTU retrofit scenario with added roof insulation. The existing roof yields an R-value of 19.61, and the R-value provided by the roof insulation measure yields a final R-value of R-33, as recommended by the AEDG.

Figure 2 compares the heating load of the HP-RTU measure scenario, with and without the added roof insulation measure applied. The sample RTU plotted is on the top floor of the building where there is an exterior roof area. The additional roof insulation provides some reduction in heating load compared to the HP-RTU scenario without any change to the roof insulation.

Table 5 compares the site HVAC energy usage of the baseline (with gas RTUs), the HP-RTU measure scenario, and the HP-RTU measure scenario with added roof insulation. First and foremost, all gas heating use is removed in the two HP-RTU scenarios compared to the baseline. Both scenarios also show reductions in cooling and fan energy consumption as a result of replacing older, less-efficient RTUs with newer RTUs that have more efficient staged fan and cooling systems. Between the two HP-RTU scenarios, the addition of roof insulation provides slight reductions to all HVAC end uses shown. Note that roof insulation only impacts zone loads for the top floor of buildings with external roofs. The relative impact of added roof insulation will decrease for buildings with more floors, wherein the roof area is a smaller portion of the overall envelope. Alternatively, single-story buildings generally stand to gain the highest relative impact with roof insulation.

Figure 3. Comparison of heating load for the HP-RTU with and without the new roof measure applied. The RTU shown is on the top floor and includes the exterior roof area.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92618.yaml
     source: 92618_images/image_000005_5cc07b0b8d69eeb01e1e1290e85dbe345b8734c2db16c955a00b01532b793f19.png
     method: vision-description
     described: 2026-08-20 -->

![Line chart comparing predicted sensible heating load over one week for a sample rooftop unit with and without the new roof insulation](92618_images/image_000005_5cc07b0b8d69eeb01e1e1290e85dbe345b8734c2db16c955a00b01532b793f19.png)

Figure 3. Line chart of Predicted Sensible Load (W), y-axis 0 to 6000, over the week Jan 11 to Jan 17, for a single sample rooftop unit on the top floor of a building (including exterior roof area). Two lines are plotted: HP RTU and HP RTU with New Roof. Both follow the same strongly diurnal pattern with peaks near 4000-5000 W; the 'with New Roof' line sits slightly below the plain HP RTU line at the load peaks, showing the added roof insulation modestly reduces the heating load.

Table 5. Site Energy Usage by Fuel Type for the Baseline, HP-RTU Scenario, and HP-RTU With New Roof Measure Scenario Package

|         | Baseline    | Baseline          | HP-RTU            | HP-RTU            | HP-RTU w/New Roof   | HP-RTU w/New Roof   |
|---------|-------------|-------------------|-------------------|-------------------|---------------------|---------------------|
| [kWh]   | Electricity | Natural Gas [kWh] | Electricity [kWh] | Natural Gas [kWh] | Electricity [kWh]   | Natural Gas [kWh]   |
| 0.0     | 11,289.0    | 4,877.8           | 0.0               | 4,736.1           | 0.0                 | Heating             |
| 1,780.6 | 0.0         | 1,377.8           | 0.0               | 1,352.8           | 0.0                 | Cooling             |
| 6,938.9 | 0.0         | 2,216.7           | 0.0               | 2,200.0           | 0.0                 | Fans                |
| 8,719.5 | 11,289.0    | 8,472.3           | 0.0               | 8,289.0           | 0.0                 | Total End Uses      |

