<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95002.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95002.md | section: 1  Introduction | lines: 286-311 -->
## 1  Introduction

Thermostat adjustments (also known as 'setbacks') during periods when a building is unoccupied, with heating setpoints reduced and cooling setpoints increased, are a commonly recommended energy efficiency strategy. Setbacks save energy during unoccupied periods both through reduced heating, ventilating, and air-conditioning (HVAC) system operation and reduced envelope losses. The prescriptive compliance path of ASHRAE 90.1 2022 requires that control systems in commercial buildings be configured for a setback of at least 10°F from the occupied heating setpoint during unoccupied periods (with an exception for radiant heating systems) [1]. However, in heating mode for buildings with typical daytime occupancy, 'morning warm-up' in the hours right before the building is occupied imposes a large load on the system as it tries to recover to the occupied setpoints because outdoor air temperatures are generally cooler overnight than in the daytime [2]. Different strategies, including 'optimum start' approaches, have been developed to try to mitigate this load. For heat pump systems, the high electrical demand required for morning warm-up, especially if supplemental/backup heating is required, and the additional cost associated with higher demand charges could outweigh the energy cost savings associated with the setback itself. 1 This measure will focus on reducing heating setbacks during unoccupied periods for packaged rooftop air-to-air heat pumps. It may be extended to air-to-water heat pump boilers in the future.

Much of the research focused on unoccupied setbacks and conventional optimum start approaches is old and is based on analysis of buildings with poor envelopes and HVAC systems without modulating capacity control, which improves efficiency of operations at part-load conditions [2]. Additionally, incorporating the intention of minimal or no setbacks in the design stage can reduce peak heating loads and thus required equipment capacity, reducing capital costs and potentially improving the efficiency of equipment at its typical operating points [2]. 2

A study by Cheng, Raftery, and Wendler (2024) evaluated a modified optimum start approach at a community college building in Northern California. The modified approach gradually increased the heating setpoint from the unoccupied to occupied level over several hours. Over a several-day test period, the modified approach significantly reduced peak heating loads relative to the baseline, in which morning warm-up occurred over a 1.5-hour period [2]. Although this study did not address heat pumps specifically, the effect on heating loads is expected to be generally extensible to heat pump systems. The fact that air-to-air heat pumps are electrically driven and often incorporate electric resistance supplemental heat makes this sudden change in load problematic for distinct reasons.

The available heating capacity of air-source heat pumps generally reduces with outdoor air temperature, which usually corresponds to times of higher heating loads for the building. Heat pump compressors are often disabled ('locked out') below a certain outdoor air temperature, which requires supplemental heating (often electric resistance) to be used exclusively [3]. Airsource heat pumps in cold climates are almost always equipped with a supplemental heat source, often electric resistance, to provide some or all of the heating requirement when the compressor's capacity is diminished or the compressor is disabled. (Supplemental heating from natural gas, such as from gas furnaces, is also an option.) Electric resistance heating operates with an effective coefficient of performance (COP) of 1, which is always no greater than, and sometimes significantly lower than, the COP of the heat pump under the given conditions. 3 In retrofit applications, air-to-water heat pumps can be supplemented with electric boilers or existing fossil-fuel-fired boilers. If the high heating load associated with morning warm-up after a significant setback causes electric supplemental heat or an electric boiler to operate when it would not have been required to otherwise, or to operate at a higher capacity, a significant penalty in electric demand can result [4].

1 Some heat pumps are configured to have supplemental heating operate if setpoints are not achieved within a certain amount of time or if temperatures drift out of a certain band.

2 Equipment sizing in ComStock does not account for heating setbacks.

Fewer measurement-driven studies of heat pump performance with setbacks have been performed in commercial buildings, but several studies have evaluated the influence of large setbacks on air-source heat pump performance in homes, and the general principles regarding the response of air-source heat pumps to setbacks are expected to be instructive. An evaluation of electric meter data from homes in the Pacific Northwest with air-to-air heat pumps by Douglass and Rushton (2024) found that, in homes with nighttime setbacks of at least 4°F, a ratio of 2:1 would typically exist between morning peak power demand to average nighttime power demand. An analysis of data from homes in California by Higa, Horowitz, Buendia, et al. (2024) found that the energy penalty resulting from use of electric supplemental heat during morning warm-up negated the energy savings from the setback. However, note that the focus of this measure is on reducing setbacks to control peak demand, not directly for energy savings. Peak demand is especially relevant in the context of commercial buildings. Demand charges can vary greatly with electricity tariffs, but an oft-cited range is that demand charges can account for 30%-70% of a commercial building's electricity costs [5]. With adoption of heat pumps, more areas of the country are likely to have electric demand profiles that are 'winter-peaking'; thus, heat pump operation could contribute to setting overall system peaks that dictate sizing (and cost) of utilityowned electrical distribution infrastructure [6]. Appropriate control of heat pump systems can potentially mitigate these effects, for both utility-owned and building-owned electrical infrastructure.

A significant peak demand penalty resulting from heating setbacks has also been observed in very mild climates, demonstrated by a monitoring study on homes in the service territory of a utility in Central Florida with high heat pump penetration (58% of homes in the sample had airsource heat pumps). The utility's peak demand hour for the year occurred on a winter morning from 7 to 8 a.m. The study found that setbacks of 3°F or greater increased electricity demand for heating in individual buildings at the utility's peak demand hour by around 35% relative to homes with minimal or no setback. The study estimated that the use of 'deep' thermostat setbacks of 3°F or more on residential heat pumps contributed to an increase of 300 MW in the utility's peak load [7].

3 For example, a two-stage Rheem Renaissance packaged rooftop air-source heat pump is reported to have a heating COP of 1.98 at outdoor air temperatures of 0°F. However, the unit has only about 40% of its nominal direct expansion heating capacity at this outdoor air temperature [3].

A modeling analysis of an office building in a cold climate designed to be highly efficient found that operating a system consisting of an air-to-water heat pump and supplemental electric resistance boiler increased peak demand by more than 15% and reduced heat pump operating hours by 32%, relative to operating the heat pump with a constant setpoint [8]. The magnitude of the setback was not stated.

Numerous sources recommend reducing or eliminating setbacks for air-source heat pumps or using refined optimum start approaches [9]. Heat pump manufacturers often recommend a setback of no more than 2°F during unoccupied periods in heating mode [10]. We implemented the approach of a 2°F setback in this measure. Note that, while modifications in cooling setbacks could also be beneficial for heat pump performance, cooling setbacks are not currently considered in the scope of this measure. This measure will be applied in conjunction with the Standard Performance Heat Pump Rooftop Unit (HP-RTU) with Electric Backup retrofit measure, since heat pumps (other than packaged terminal heat pumps) are not present in the ComStock baseline [11].

The Standard Performance HP-RTU measure applies a standard efficiency HP-RTU as a replacement for existing rooftop packaged units. The heat pump is sized to the design cooling load with electric supplemental heating used to address any remaining loads when the direct expansion heating capacity is unavailable due to compressor lockout or is insufficient. The Standard Performance HP-RTU measure configures a heat pump compressor lockout at 0°F [11]. For more details related to the HP-RTU measure (cited above), refer to its report.

