<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95002.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/95002.md | section: 2  ComStock Baseline Approach | lines: 312-325 -->
## 2  ComStock Baseline Approach

In the ComStock baseline, thermostat setpoints are characterized with square-wave schedules, with one setpoint during occupied periods, and potentially a different setpoint during unoccupied periods, representing a thermostat setup/setback. Where setbacks are present, the occupied and unoccupied periods align with the building occupancy schedules. Building occupancy schedules in states other than California align with occupancy schedules in the U.S. Department of Energy (DOE) prototype buildings. Schedules from the DEER prototype models are used for buildings in California [12].

In the baseline, thermostat setpoint schedules (including occupied and unoccupied setpoints, where applicable) for many buildings (all building types except hospitals, outpatient healthcare facilities, storage areas in warehouses 4 , and hotels) are characterized based on a distribution obtained from data from real building automation systems (BAS). The master BAS dataset includes time-series heating and cooling setpoints. Where sufficient samples are available, distributions are created by building type. (For building types with fewer than 25 samples, the entire dataset is used to generate the distribution.) The prevalence of thermostat setbacks in each building type is based on data from CBECS 2012, which reports automated and manual setbacks, with an adjustment to account for the expected lack of persistence of manual thermostat setbacks. The proportion of buildings in the baseline having a thermostat setback varies by building type, ranging from 46% for quick-service restaurants to 95% for secondary schools. For buildings represented in the BAS dataset and having thermostat setbacks, thermostat setback temperatures are populated from distributions in a similar manner to the occupied temperature setpoints.

For the storage areas of warehouse buildings, heating setpoints are adjusted from the DOE/DEER prototype building models to better calibrate warehouse energy consumption to data from CBECS 2018, as well as engineering judgement [12]. Setpoints from OpenStudio ® standards, scaled to the individual building's hours of operation, are used for hospitals, outpatient healthcare facilities, and hotels.

Some air handling units (AHUs) in the ComStock baseline with airflow over 10,000 cfm have an optimum start control sequence enabled. The optimum start sequence seeks to adjust setpoints over a several-hour period before the building is occupied to ensure comfortable conditions once the building opens. The measure is applicable to these AHUs.

ComStock equipment sizing in general does not account for heating setbacks, so implementation of this measure is not expected to directly affect equipment sizing.

4 Office areas in warehouses have setpoint schedules characterized by the BAS dataset.

