<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95002.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95002.md | section: 3.2  Measure Scenario Modeling Methodology | lines: 349-356 -->
## 3.2  Measure Scenario Modeling Methodology

This measure is applied in conjunction with the Standard Performance HP-RTU measure. As part of this measure, a thermostat schedule with a 2°F (1.1°C) setback during unoccupied periods is implemented in all applicable buildings. (A thermal zone is considered unoccupied for a given time period if its occupancy is less than 5% of its maximum occupancy value throughout the year.) The setback is determined relative to the occupied heating setpoint(i.e., by subtracting 2°F from it). The magnitude of the setback has been selected based on advice from HVAC manufacturers and engineering judgement [10]. Note that in some buildings this will result in an increased setback from the baseline, and in other buildings it will result in a decreased setback. (In buildings with 24/7 operation and occupancy, there is no opportunity for setbacks to be implemented.)

Special consideration is needed for buildings with AHUs that operate 24/7 due to a fault (i.e., they do not have fan or outdoor air setbacks but are not 24/7 buildings). If the air loop level HVAC operations schedule has an occupied and unoccupied period, setbacks will be implemented following that schedule. If the HVAC operations schedule does not have occupied and unoccupied periods, zone occupancy will be used to determine a schedule on which to implement setbacks, with 5% occupancy being used as a threshold for consideration of the space as 'occupied.'

In air loops in which an optimum start sequence is implemented, this measure will apply the setback change to the 'unoccupied' setpoint conditions and will not modify the optimum start sequence to isolate the effects of the setback change. The unoccupied conditions are determined based on the schedule's minimum setpoint value, which is an accurate inference based on how thermostat setpoint schedules are structured in ComStock.

