<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95002.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95002.md | section: 5.2  Stock Energy Impacts | lines: 573-606 -->
## 5.2  Stock Energy Impacts

The HP-RTU with reduced setbacks measure demonstrates 6.7% total site energy savings (328 trillion British thermal units [TBtu]) relative to the baseline for the U.S. commercial building stock modeled in ComStock (Figure 12 and Figure 13 show disaggregation of site energy use for all buildings and only those to which the upgrade was applicable, respectively). The savings of the reduced setback measure relative to the baseline are primarily attributed to:

- 33.2% stock heating natural gas savings (320.0 TBtu)
- -44.1 % stock heating electricity savings (-114.7 TBtu)
- 12.0% stock fan electricity savings (68.0 TBtu).

The reduction in heating natural gas use and increase in heating electricity use results from replacement of natural gas-fired heating systems with electrical ones. See the documentation for the Standard Performance HP-RTU measure for more detail [11]. The HP-RTU with reduced setbacks measure demonstrates a minimal increase in energy use (21 TBtu), relative to the HPRTU measure with standard setbacks (as they exist in the stock today). The HP-RTU measure with standard setbacks is an important comparison point to isolate the effects of the setback reduction.

The small energy penalty relative to the measure with standard setbacks is primarily attributable to a 5% increase in heating electricity use (17.9 TBtu) and a small (less than 1%) increase in fan energy use (2.5 TBtu). This is because the intent of the measure is to implement a recommended 2°F thermostat setback for buildings with heat pumps, which in many cases results in a higher heating setpoint during unoccupied periods compared to the original building. This generally increases the heating load, with the intended benefit of potentially reducing peak demand and the correlated utility bills. In other words, it is expected that many buildings would experience increased annual heating load and energy use as a result of this change. This may not be the case with all buildings, however, as the measure scenario also adds a 2°F unoccupied setback to buildings that previously had none. The primary benefit of the reduction in setbacks is expected to lie in peak demand reduction and utility cost savings, as well as the improved thermal comfort of a faster morning warm-up.

Figure 12. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU reduced setbacks measure scenario for the total building stock, including buildings not applicable to the measure scenarios. (The HP-RTU upgrade with standard setbacks is shown for comparative purposes.) Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000014_2bca858e45d0016d43a7b2906013458ebbcccbdbcb7cd542d1073723d6b0b0c5.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy consumption by end use and fuel, baseline vs HP-RTU scenarios](95002_images/image_000014_2bca858e45d0016d43a7b2906013458ebbcccbdbcb7cd542d1073723d6b0b0c5.png)

Figure 12: stacked column chart, y-axis Annual Energy Consumption (TBtu) 0-4865, for the total building stock including buildings not applicable to the measure. Three bars: Baseline 4865, HPRTU_Std_Perf 4516, and HPRTU_Reduced_Setback 4537, each segmented by end use crossed with fuel per the legend. The reduced setbacks give back about 21 TBtu of the standard-setback savings. See Table ES-2 for per-end-use values.

Figure 13. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU reduced setbacks measure scenario for applicable buildings only. (The HP-RTU upgrade with standard setbacks is shown for comparative purposes.) Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000015_521168a382f3594dfd44275439e1b91df6e5afdcd9069966ef12cfde4e935497.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy for applicable buildings only, baseline vs HP-RTU scenarios](95002_images/image_000015_521168a382f3594dfd44275439e1b91df6e5afdcd9069966ef12cfde4e935497.png)

Figure 13: stacked column chart, y-axis Annual Energy Consumption (TBtu) 0-1890, restricted to buildings applicable to the measure. Bars are Baseline 1890, HPRTU_Std_Perf 1541, and HPRTU_Reduced_Setback 1562, segmented by end use and fuel per the legend. Savings against baseline are roughly 18% with standard setbacks and 17% with reduced setbacks. See Table ES-2.

