<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95002.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95002.md | section: 5.3  Stock Utility Bill Impacts | lines: 607-679 -->
## 5.3  Stock Utility Bill Impacts

This section includes a comparison of national-level annual utility bills that buildings are subject to across different energy sources (i.e., electricity, natural gas, propane, fuel oil). Because we apply many electricity utility rate structures that are available for a building located in a certain geographical location, our data include many annual utility bills per building model. The comparison in this section highlights three statistics (i.e., maximum, mean, and minimum) across all electric utility bill costs.

Figure 14 shows a comparison of total utility bill costs with minimum, mean, and maximum electricity rates for the HP-RTU with reduced setbacks measure, the ComStock baseline, and the HP-RTU measure with standard setbacks. Depending on the electric rate scenario considered, the measure with standard setbacks results in a 3%-4% reduction in annual utility bill costs relative to the ComStock baseline. The overall utility bill savings through this measure results from natural gas cost savings more than offsetting the increase in electricity costs due to increased electricity use for heating.

Figure 14. Utility bill comparison of the ComStock baseline and the HP-RTU with reduced setbacks scenario. (The HP-RTU scenario with standard setbacks is shown for comparative purposes.)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000016_176a4bf85d9535ba435381918f445296220ae969bfff8691d537d4d32d1bb776.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel stacked bar chart of annual utility bill under max, mean, and min electricity rates](95002_images/image_000016_176a4bf85d9535ba435381918f445296220ae969bfff8691d537d4d32d1bb776.png)

Figure 14: three-panel stacked bar chart, y-axis Annual Utility Bill (Billion USD, 2022), one panel each for the max, mean, and min electricity rate. Every panel holds Baseline, HPRTU_Std_Perf, and HPRTU_Reduced_Setback bars segmented by electricity, natural gas, propane, and fuel oil. Both measure scenarios cut the bill 3%-4% versus baseline - 127 to 122 under the mean rate.

Electricity rates for commercial buildings generally have two main components: energy charges and demand charges. Application of the setback reduction is expected to result in a reduction in peak demand in months in which heating drives peak demand, with a small penalty in overall electricity consumption due to the longer periods of operation at higher heating setpoints. In buildings in which a peak demand reduction occurs due to the reduction in setbacks, a reduction in demand charges is expected, but the increased charges associated with an increase in electricity use may offset this, depending on the rate structure and the magnitude of the two changes.

Further analysis of utility bill effects was carried out considering only the sample of buildings to which the Heat Pump RTU measure was applicable. Among these buildings, in the aggregate, implementation of the reduced setbacks results in a very small (0.7%) increase in mean total utility bills relative to the standard setbacks. Many buildings (43.6%) see savings in utility bills through the setback reduction relative to standard setbacks. (45.2% of buildings see either savings in utility bills or no change through the setback reduction.) A very small fraction of buildings (1.9%) see a notable increase (10% or more) in utility bills through the setback reduction relative to standard setbacks. Figure 15 illustrates a histogram of utility cost savings with reduced setbacks relative to standard setbacks.

Figure 15. Distribution of utility bill savings with reduced setbacks, relative to standard setbacks, under mean electricity bill. Note that the upper and lower tails of the distribution are not shown for concision.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000017_589002358bd63315c7f171bd1f1e129186272001119db5a43859bed95a9091cb.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of utility bill savings with reduced setbacks relative to standard setbacks, mean rate](95002_images/image_000017_589002358bd63315c7f171bd1f1e129186272001119db5a43859bed95a9091cb.png)

Figure 15: histogram, x-axis Utility bill savings with reduced setbacks relative to standard setbacks (-15% to 15%), y-axis Percent of samples 0-55%, under the mean electricity bill. The mode sits immediately below 0% at about 55% of samples, with roughly 28% in the adjacent bin and a thin negative tail past -10%. Almost no models gain bill savings from the setback reduction.

Focusing on buildings in which a non-negligible (greater than 1%) reduction in winter peak demand occurs through the reduced setbacks highlights the trade-offs between demand reduction and increases in electricity consumption. (This represents about 47% of those buildings receiving the heat pump RTU upgrade). Figure 16 shows a scatter of reduction in mean utility bills vs. reduction in winter peak demand, for those buildings with a non-negligible winter peak reduction. For concision, some outliers have been removed. Over this subset of data, there is a roughly linear relationship between utility bill savings and electricity savings, suggesting that electricity savings drives the utility bill impacts over this range. Either a small amount of electricity savings or a limited penalty allows the demand reduction to result in an overall reduction in utility bills. The coefficient of determination (R 2 ) value indicates that electricity savings explains about 53% of the variation in mean total utility bills. Note that utility bills encompass natural gas as well as electricity, and the reduction in natural gas energy use, and cost, is almost identical between the setback scenarios. About 17% of buildings in the sample experienced a non-negligible (greater than 1%) decrease in electricity use through the reduced setbacks. This is driven by a reduction in supplemental heating energy use.

Figure 16. Scatter of utility bill savings fraction vs. electricity savings fraction for buildings with winter demand reduction of at least 1% through the reduced setbacks. Note that some outliers have been removed for concision.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000018_041137d39dd8c304d424287611a5d7f511d8b33dae77473e2d0f6429aad8dfda.png
     method: vision-description
     described: 2026-08-21 -->

![Scatter of utility bill savings fraction vs electricity savings fraction with fitted trend line](95002_images/image_000018_041137d39dd8c304d424287611a5d7f511d8b33dae77473e2d0f6429aad8dfda.png)

Figure 16: scatter plot, x-axis Electricity savings fraction (about -0.30 to 0.07), y-axis Utility bill savings fraction (about -0.2 to 0.5), for buildings with at least a 1% winter demand reduction under reduced setbacks. A red least-squares line is annotated y = 0.60x + 0.01 with R-squared = 0.53. Bill savings track electricity savings positively but with wide scatter.

Considering the demand charge and energy components of electricity costs separately is also informative. Of the applicable buildings, 71% observe a reduction in maximum daily demand during winter through the application of this measure, relative to the standard setbacks. Note that this implies only a reduction in demand charges for the month in which the baseline seasonal maximum occurs. Other winter months could see an increase in peak demand. Just over half of applicable buildings (51%) observe either no change, or a reduction in annual demand charges through this measure. Seventy-one percent of applicable buildings observe a small change (an increase or decrease in demand charges of less than 2% through application of the measure).

Figure 21 shows a distribution of the fraction of reduction in maximum daily winter peak demand through this measure, compared with the standard setbacks. A notable fraction (22.4%) of the applicable sample sees a small penalty (an increase, and an increase of less than 2.5%) in maximum daily winter peak demand through the setback reduction. This reflects a version of the behavior observed in the Single Building Measure Test, where the reduction in setbacks can cause an increase in peak demand over a particular period in some cases, such as when a new peak for backup heating aligns with higher building electrical loads than are present during morning warm-up.

Figure 17. Distribution of reduction in maximum daily winter demand through the reduced setbacks, compared with standard setbacks

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000019_41c815cd8ef5129f1b758626f54d69870ab3f3158652d1c3248e98fb050e98b0.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of reduction in maximum daily winter demand through reduced setbacks vs standard setbacks](95002_images/image_000019_41c815cd8ef5129f1b758626f54d69870ab3f3158652d1c3248e98fb050e98b0.png)

Figure 17: histogram, x-axis Reduction in maximum daily winter demand compared with standard setbacks (-20% to 20%), y-axis Percent of samples 0-30%. The distribution centers just above 0%, peaking near 29% of samples, with a longer positive (savings) tail out to 20% and a short negative tail. Most applicable models see a small reduction; a minority see a small penalty.

Figure 18 shows the distribution of fractional savings in demand charges through the setback reduction, relative to standard setbacks. As expected, the distributions in Figure 17 and Figure 18 generally follow a similar pattern, but with lower magnitudes of savings in demand charges, for the reasons explained previously.

Figure 18. Distribution of fractional savings in demand charges through reduced setbacks, compared with standard setbacks

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000020_139354458a760284f035493a1bb950b5b668a70d351a3dc8dcb91d3cf586acb8.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of reduction in demand charges through reduced setbacks compared with standard setbacks](95002_images/image_000020_139354458a760284f035493a1bb950b5b668a70d351a3dc8dcb91d3cf586acb8.png)

Figure 18: histogram, x-axis Reduction in demand charges compared with standard setbacks (-20% to 20%), y-axis Percent of samples 0-60%. A single bin just above 0% holds about 59% of samples, roughly 17% falls in the next bin up, and about 10% sits in the -5% to 0% range. The pattern follows Figure 17 at smaller magnitudes.

