<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95002.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95002.md | section: 5.4  Stock CO2e Impact | lines: 680-698 -->
## 5.4  Stock CO2e Impact

Figure 19 shows ComStock simulation results for CO2e avoided across all electricity grid scenarios and on-site combustion fuel types. Three electricity grid scenarios are presented in this report, but other scenarios are available in the ComStock public dataset.

Depending on the emissions scenario considered, the HP-RTU with reduced setbacks measure results in a 4%-7% reduction in emissions relative to the ComStock baseline.The standard performance HP-RTU measure results in emissions reductions of 5-8% relative to the baseline. The level of emissions reductions for the two measures increases with the penetration of renewable electricity generation associated with the scenario. With greater levels of renewable generation, heating with electricity, as opposed to natural gas, results in greater emissions reductions. Across emissions scenarios, the HP-RTU with reduced setbacks measure results in a small (&lt;= 1%) increase in emissions relative to the measure with standard setbacks. These small increases are the result of a slight increase in heating electricity use under the reduced setbacks measure Emissions reductions are not intended to be a key metric for the thermostat setback portion of this measure scenario.

Figure 19. CO2e emissions comparison of the ComStock baseline and HP-RTU upgrade with reduced setbacks. (The HP-RTU measure with standard setbacks is shown for comparative purposes.)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000021_2edce2cc7bfe4643a1def7b2d70a88f9e4cac49a10466e8c443632c54b588f30.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel stacked bar chart of annual CO2e emissions under three electricity grid scenarios](95002_images/image_000021_2edce2cc7bfe4643a1def7b2d70a88f9e4cac49a10466e8c443632c54b588f30.png)

Figure 19: three-panel stacked bar chart, y-axis Annual Emissions (MMT CO2e), one panel per grid scenario (eGRID 2021, LRMER High RE Cost 15, LRMER Low RE Cost 15). Each holds Baseline, HPRTU_Std_Perf, and HPRTU_Reduced_Setback bars split by electricity, natural gas, propane, and fuel oil. Reduced-setback reductions run 4%-7%: 452 to 432, 346 to 326, and 245 to 227.

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.

