<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95002.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95002.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95002.md | section: 5.6  Peak Demand Impacts | lines: 751-856 -->
## 5.6  Peak Demand Impacts

The primary motivation for  the reduction in setbacks for HP-RTUs is expected demand reduction during the heating season. It is expected that reduced setbacks would reduce power draw from supplemental heat, and that in some cases, this would reduce overall peak demand in months when heating loads are dominant, which can also translate to lower energy bills, depending on rate structure. Maximum peak daily demand by month, average daily demand, and timing of peak demand by month were among the metrics used to assess impacts on peak demand. Results on maximum peak daily demand in January, timing of winter peak demand, and average daily demand over the winter season are presented here. The months of November through February exhibited generally similar trends with maximum peak daily demand distributions.

Through implementation of this measure, most buildings (71%) experienced a reduction in the average daily peak over the winter season. For the purposes of utility bills, reduction in monthly peak demand is also important to consider. Sixty-one percent of buildings experienced a reduction in January peak demand by using the reduced setbacks.

Figure 24 shows distributions of maximum peak daily demand in January for selected building types for the HP-RTU measure for cases with reduced setbacks and standard setbacks. (Some outliers have been removed, for concision, in both figures.) The reduction in setbacks generally shifts the distributions slightly lower or leaves them unchanged. The reduced setbacks uniformly reduce the median value of peak demand, or leave it virtually unchanged, for all building types. Among the highest reductions in median values of peak demand are primary schools, with a 9% reduction, and secondary schools, with a 7% reduction. Under the ComStock approach for modeling hours of operation (based on an Advanced Metering Infrastructure dataset for commercial buildings), schools tend to have longer unoccupied periods than other building types [12]. The longer unoccupied periods would impose a higher 'catch-up' load with larger setbacks, which likely explains the trend with schools.

There can be cases where reducing power demand during the morning warm-up does not necessarily reduce a building's maximum peak demand for the month. For example, if the building's electrical peak occurs during the middle of the day due to a dominating prevalence of other non-HVAC loads, e.g., plug loads and lighting, then reducing the morning HVAC peak might not reduce the monthly maximum peak of the building. Increases in peak demand could occur as a result of this measure if the increased operation of heat pumps for heating in unoccupied hours resulted in setting a new peak, especially if supplemental heat were operating due to compressor lockout for cold outdoor air temperatures. (See the Single-Building Measure Test section for discussion of this in more detail.) This likely explains the cases reflected in the distributions in which demand increased slightly through the setback reduction.

Figure 24. Distributions of maximum peak daily demand in January for selected building types for the HP-RTU measure for cases with reduced and standard setbacks, with median values labeled.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000026_9668730c6bba1ab686ddc7ce02195bb8f7f86d6be2e1b5969350bc63c41e61fb.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel box plots of maximum daily January peak demand by building type, reduced vs standard setbacks](95002_images/image_000026_9668730c6bba1ab686ddc7ce02195bb8f7f86d6be2e1b5969350bc63c41e61fb.png)

Figure 24: two panels of paired box-and-whisker plots, y-axis Maximum Daily Peak Demand Jan (kW) 0-1800, with a Red. Setback and Std. Setback pair per building type - (a) full-service restaurant, hospital, large office, medium office, outpatient, primary school; (b) quick-service restaurant, retail standalone, retail stripmall, secondary school, small office, warehouse. Labeled medians fall slightly under reduced setbacks (primary school 212 vs 234, secondary school 391 vs 419).

Labels for 25 th  and 75 th  percentiles are omitted for readability; please see the Appendix (Figure A-5) for a version with those points percentiles labeled. (Note that some outliers have been removed for concision.)

Figure 25 (a and b) shows the same distributions by climate zone. Across climate zones, the reduction in setbacks generally shifts the distributions of peak demand for January slightly lower, or leaves them unchanged. Some of the largest reductions in peak demand occur in the 75 th percentile and median values for climate zone 4C (both 10%). Climate zones with very cold conditions (7 and 8) see small increases in the 75 th percentile values of their distributions through the reduced setbacks. This penalty could reflect the behavior discussed in the single-building measure test results, in which the peak reduced slightly in magnitude, and shifted to the evening.

Figure 25. (a) Distributions of maximum peak daily demand in January for climate zones 1-4B for the HP-RTU measure with and without reduced setbacks, with 25 th  and 75 th  percentiles shown, and medians. (Note that some outliers have been removed for concision.) (b) The same as (a) but for climate zones 4C-8.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000027_342878395d284c1ef4141bf6dfa8138c157bdaa8bbf5b1ce2dba47dbf6929946.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel box plots of maximum daily January peak demand by climate zone, reduced vs standard setbacks](95002_images/image_000027_342878395d284c1ef4141bf6dfa8138c157bdaa8bbf5b1ce2dba47dbf6929946.png)

Figure 25: two panels of paired box plots, y-axis Maximum Daily Peak Demand Jan (kW) 0-900, one Red. Setback / Std. Setback pair per climate zone - (a) zones 1A-4B, (b) zones 4C-8. Labeled quartiles and medians shift slightly lower under reduced setbacks in most zones (4C 107 vs 111 at the 75th percentile), while zones 7 and 8 show small increases.

Figure 26 (a and b) shows distributions of average maximum daily demand throughout the winter season by climate zone. By this metric, there are generally slight reductions in each distribution with the setback reduction, including for Climate Zones 7 and 8. Climate Zone 7 seeks a 6% reduction at the 75 th percentile level. The fact that these distributions generally show more muted changes than the peak demand for a single month (January) reflects the effect of averaging daily maximum values over an entire season, as opposed to selecting a maximum value for a month.

Figure 26. (a) Distributions of average maximum daily demand in winter for climate zones 1-4B for the HP-RTU measure with and without reduced setbacks, with 25 th  and 75 th  percentiles, and median values shown. (Note that some outliers have been removed for concision.) (b) The same as (a) but for climate zones 4C-8.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000028_33eba42a447aec29a776be160419b8ac0bd1f21ca6e702704b1e87d9ccf1b48d.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel box plots of average maximum daily winter demand by climate zone, reduced vs standard setbacks](95002_images/image_000028_33eba42a447aec29a776be160419b8ac0bd1f21ca6e702704b1e87d9ccf1b48d.png)

Figure 26: two panels of paired box plots, y-axis Average Maximum Daily Demand Winter (kW) 0-400, one Red. Setback / Std. Setback pair per climate zone - (a) zones 1A-4B, (b) zones 4C-8. Labeled 75th percentiles, medians, and 25th percentiles are slightly lower under reduced setbacks in nearly every zone (zone 7 129 vs 138 at the 75th percentile), including the coldest ones.

Figure 27 (a and b) shows distributions of the timing of the winter hourly peak by climate zone for the HP-RTU measure with reduced setbacks and standard setbacks. With a few exceptions (including Climate Zones 1A), the reduction in setbacks generally shifts the distributions of peak timing slightly later in the day, which is consistent with the expectation that the reduction in setbacks will reduce the likelihood of a peak during morning warm-up, when occupancy begins or just before. This shift in timing, in the overall distribution, is generally slight, by half an hour or less.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000029_8f0e65cf02658b174d854b0a7f6cec41fedf4f82d8db74cf9cf8f4039242c4ad.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of average timing of maximum daily winter peak by climate zone 1A-4A, reduced vs standard setbacks](95002_images/image_000029_8f0e65cf02658b174d854b0a7f6cec41fedf4f82d8db74cf9cf8f4039242c4ad.png)

Figure 27(a): paired box plots, y-axis Average Time of Maximum Daily Peak as hour of day (4-22), one Red. Setback / Std. Setback pair per climate zone for zones 1A through 4A, with quartiles and medians labeled. Timing shifts slightly later under reduced setbacks in most zones (3B median 10.49 vs 10.28), by half an hour or less. Panel (b), climate zones 4B-8, is absent from this extraction.

(b)

Figure 27. (a) Distributions of timing of the average maximum daily peak during winter by climate zone for climate zones 1A-4A, with 25 th  and 75 th  percentiles, and median values labeled, for the HP-RTU measure with and without reduced setbacks. (b) The same as (a) but for climate zones 4B-8.

Buildings with 'early' winter peaks (an average timing of maximum peak demand in winter before 10 a.m.) exhibited somewhat higher January peak demand reduction than the sample as a whole. This selection of buildings with early winter peaks was used as a proxy for having winter peaks likely to be contributed to by heat pumps operating in morning warm-up. This trend is illustrated in Figure 28 (a and b). Among buildings with early winter peaks, 37% see a reduction in peak demand for January of greater than 5%, while for the sample as a whole, only 29% do. This trend is also exhibited in overall winter peak demand reduction. Among buildings with early winter peaks, 32% see an overall average winter demand reduction of greater than 5%, while for the sample as a whole, only 22% do. (This is consistent with the trend that seasonal reductions are more muted than those over an individual month.) Distributions of winter peak demand reduction for buildings with early winter peaks and the sample as a whole are shown in Figure 29.

Figure 28. (a) Distributions of January peak demand reduction fraction through the reduced setbacks for buildings with 'early' (before 10 a.m.) peak demand values in winter. (b) Distributions of January peak demand reduction fraction through the reduced setbacks for full sample.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000030_bf7e94a722c9e7c0113f9a6d7e1a459f8d34902b2741f62313ddcbeb93a4751d.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of January peak demand reduction for buildings with early winter peaks](95002_images/image_000030_bf7e94a722c9e7c0113f9a6d7e1a459f8d34902b2741f62313ddcbeb93a4751d.png)

Figure 28(a): histogram in blue, x-axis January peak demand reduction (percent, -20% to 30%), y-axis Percent of samples 0-25%, for buildings whose average winter peak falls before 10 a.m. (legend: Early peak). The mode just above 0% holds about 24.5% of samples, with a pronounced positive tail running past 20%.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000031_0be45c9e1737c2ec3d64fadfdea1a3757bcbf510052c7561219d32d1b4ac69f0.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of January peak demand reduction for the full applicable sample](95002_images/image_000031_0be45c9e1737c2ec3d64fadfdea1a3757bcbf510052c7561219d32d1b4ac69f0.png)

Figure 28(b): histogram in orange, on the same axes as panel (a) - x-axis January peak demand reduction (percent, -20% to 30%) - but y-axis Percent of samples 0-35%, for the full applicable sample (legend: All). The near-zero mode is taller at about 35% and the positive tail is thinner, so the full sample sees smaller January peak reductions than the early-peak subset.

Figure 29. (a) Distributions of winter peak demand reduction fraction through the reduced setbacks for buildings with 'early' (before 10 a.m.) peak demand values in winter. (b) Distributions of winter peak demand reduction fraction through the reduced setbacks for full sample.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000032_dfbf019bc545314ecef57e215ac5c6553159d8a31d69977e8e2f3be5fda42634.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of winter peak demand reduction for buildings with early winter peaks](95002_images/image_000032_dfbf019bc545314ecef57e215ac5c6553159d8a31d69977e8e2f3be5fda42634.png)

Figure 29(a): histogram in blue, x-axis Winter peak demand reduction (percent, -15% to 20%), y-axis Percent of samples 0-20%+, for buildings with average winter peaks before 10 a.m. (legend: Early peak). The mode just above 0% reaches about 21%, with a long positive tail out to 20%. Seasonal reductions are more muted than the January-only reductions in Figure 28.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95002.yaml
     source: 95002_images/image_000033_8d6b63e3397ae24f23231ed6443ea2621b67e10cc0b67a9fdf110ef091e13260.png
     method: vision-description
     described: 2026-08-21 -->

![Histogram of winter peak demand reduction for the full applicable sample](95002_images/image_000033_8d6b63e3397ae24f23231ed6443ea2621b67e10cc0b67a9fdf110ef091e13260.png)

Figure 29(b): histogram in orange, x-axis Winter peak demand reduction (percent, -15% to 20%), y-axis Percent of samples 0-30%, for the full applicable sample (legend: All). The near-zero mode reaches about 29% and the positive tail is thinner than in panel (a), indicating smaller average winter peak reductions across the whole sample.

