<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data | lines: 376-445 -->
## 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data

Based on the first three criteria outlined in the previous section, Table 1 presents the average full-load and IPLV EER values for the upgraded chillers considered in this study. The selected values are 10.8 for full-load EER and 16.4 for IPLV EER in air-cooled chillers, and 23.3 for fullload EER and 24.8 for IPLV EER in water-cooled chillers. Although these metrics were expected to vary with unit size, the data collected in this study (as highlighted in Section 3.2.1) did not show a significant size-based trend. Consequently, the average full-load EER was applied across all chiller sizes. Additionally, we gathered 164 product specifications covering both airand water-cooled chillers (shown in Table A- 1), each containing at least one relevant data point (e.g., full-load EER available but not IPLV EER) for our modeling. However, filtering these data points for specific use cases resulted in too few data points. For example, extracting (1) average EERs separately for different size categories and (2) average EERs exceeding ASHRAE 90.12019 minimum requirements for water-cooled chillers significantly reduced the dataset. As a result, EER values for water-cooled chillers were not further differentiated by size category.

Table 1. Average Full-Load and IPLV EERs of Chiller Upgrade

| From Data Points Exceeding the Air-Cooled Chiller   | From Data Points Exceeding the Air-Cooled Chiller   | Water-Cooled Chiller   | Water-Cooled Chiller   |
|-----------------------------------------------------|-----------------------------------------------------|------------------------|------------------------|
| Average Full-Load EER                               | Average IPLV EER                                    | Average Full-Load EER  | Average IPLV EER       |
| 10.8 Btu/Wh                                         | 16.4 Btu/Wh                                         | 23.3 Btu/Wh            | 24.8 Btu/Wh            |
| Coefficient of Performance (COP)                    | COP                                                 | COP                    | COP                    |
| 3.17                                                | 4.81                                                | 6.83                   | 7.27                   |

However, there is a slight difference in how the average IPLV EER values from Table 1 are utilized. The Copper tool, which is used to generate performance curves, requires three inputs: the chiller's reference capacity, full-load efficiency, and part-load efficiency. Since the capacity range for water-cooled chillers is broader than that for air-cooled chillers, we created two sets of performance curves-one for smaller units and one for larger units-using 150 tons as the threshold. Based on the IPLV EER values in Table 1, Table 2 presents the details of all new performance curves. The curve names indicate: (1) the type of curve (e.g., CAPFT = capacity function of temperatures), (2) the condenser type (e.g., water- or air-cooled), and (3) the size category only for water-cooled chillers (e.g., LT150 = less than 150 tons).

Table 2. Details of New Chiller Performance Curves

| Curve name                                       | AirCooledCAPFT Biquadratic 6.7                   | AirCooledEIRFT   | AirCooledEIRFPLR   |   WaterCooled_LT150_C APFT Biquadratic | WaterCooled_LT150_EI RFT   | WaterCooled_LT150_EI RFPLR   |   WaterCooled_GT150_C APFT Biquadratic |   WaterCooled_GT150_E IRFT Biquadratic | WaterCooled_GT150_E IRFPLR Quadratic   |
|--------------------------------------------------|--------------------------------------------------|------------------|--------------------|----------------------------------------|----------------------------|------------------------------|----------------------------------------|----------------------------------------|----------------------------------------|
| Curve type                                       |                                                  | Biquadratic      | Quadratic          |                                        | Biquadratic                | Quadratic                    |                                        |                                        |                                        |
| Reference chiller water supply                   |                                                  | 6.7              | 6.7                |                                    6.7 | 6.7                        | 6.7                          |                                    6.7 |                                    6.7 | 6.7                                    |
| Reference entering condenser temperature [°C] 35 | Reference entering condenser temperature [°C] 35 | 35               | 35                 |                                   29.4 | 29.4                       | 29.4                         |                                   29.4 |                                   29.4 | 29.4                                   |
| Coefficient 1                                    | 1.087888                                         | 0.504314         | 0.184512           |                               1.283519 | 0.567948                   | 0.356683                     |                               0.981858 |                               0.367708 | 0.344264                               |
| Coefficient 2                                    | 0.031718                                         | -0.00121         | 0.246955           |                                -0.0159 | 0.013215                   | -0.136572                    |                               0.009268 |                               -0.00752 | 0.072927                               |
| Coefficient 3                                    | 0.000947                                         | 1.0245E-05       | 0.568558           |                               0.002942 | -0.00184                   | 0.778651                     |                               -0.00068 |                                -0.0006 | 0.586879                               |
| Coefficient 4                                    | -0.00405                                         | 0.004643         | -                  |                                -0.0178 | 0.025972                   | -                            |                               -0.00131 |                               0.039086 | -                                      |
| Coefficient 5                                    | -9.10E-05                                        | 0.000391         | -                  |                               0.000195 | -0.00037                   | -                            |                                -0.0002 |                               -0.00047 | -                                      |
| Coefficient 6                                    | -0.00038                                         | -0.00059         | -                  |                               0.000238 | -8.66E-05                  | -                            |                               0.000993 |                               -0.00019 | -                                      |

As shown in Figure 1, our building models adhere to specific energy code years. Depending on the code year, the efficiency metrics (full-load EER and IPLV EER) and/or the performance curves are applied differently. To provide a comprehensive overview of the chiller upgrade in this context, Table B-1 presents a complete mapping of where the new performance curves replace the old ones. The full-load EERs and IPLV EERs in Table B-1 represent the baseline model's performance before the upgrade, while the upgraded performance is already shown in Table 1. Additionally, Table B-1 includes both the old and new curve names to clarify how the new curves are mapped to the previous ones and the chiller specifications. Table B-1 also includes a final column that references corresponding figures comparing the new and old curves. Figure 7 to Figure 9 highlight the comparison between the new curves and the old curves that represent the most up-to-date building standards (i.e., ASHRAE 90.1 2013 and later). Additional comparison figures can be found in Appendix C.

Figure 7. Air-cooled chiller performance curves comparisons against post 90.1-2010

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000008_5e89f1a5c5f22aba357a61b12e481a28395c24a00a0946d427ed4322f94bd682.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel comparison of air-cooled chiller performance curves, existing versus new, post 90.1-2010](95003_images/image_000008_5e89f1a5c5f22aba357a61b12e481a28395c24a00a0946d427ed4322f94bd682.png)

Figure 7: three panels comparing existing and new air-cooled chiller performance curves against post-90.1-2010 baselines, with ACC 19-66 ton manufacturer points overlaid. Left and centre plot the capacity and EIR modifier functions of temperature against chilled water supply temperature from 5 to 10 degrees C at outdoor dry-bulb 24, 28, and 33 degrees C; right plots the EIR modifier versus part-load ratio. Table 2 gives the coefficients.

As shown in Figure 7 (where Toadb is outdoor air dry-bulb temperature), the new air-cooled chiller performance curves exhibit improved capacity and EIR modifiers compared to the existing curves under varying temperature conditions. However, the part-load EIR of the new curve performs worse in the lower part-load ratio region. For quality assurance, we also overlaid data points from a single manufacturer (York), which only provided detailed performance data under varying operating conditions, as indicated in Table A-1. These data points covered eight different air-cooled chillers ranging from 19 to 66 tons. As shown in Figure 7, the new curves extend their performance-both in capacity and EIR modifier-closer to the best performance range observed in actual product data.

Figure 8. Water-cooled chiller (less than 150 ton) performance curves comparisons against post 90.1-2010

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000009_d228ed312d763ad1cd27a064c49b9a80af4bfac1b820f72c0fbbafcde050b966.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel comparison of water-cooled chiller curves under 150 tons, existing versus new](95003_images/image_000009_d228ed312d763ad1cd27a064c49b9a80af4bfac1b820f72c0fbbafcde050b966.png)

Figure 8: three panels comparing existing and new performance curves for water-cooled chillers under 150 tons against post-90.1-2010 baselines, with WCC 64-157 ton manufacturer points overlaid. Capacity and EIR modifier functions of temperature run against chilled water supply temperature from 5 to 10 degrees C at condenser water temperatures of 20, 25, and 29 degrees C; the right panel gives the EIR part-load curve. See Table 2.

In Figure 8, which compares water-cooled chillers under 150 tons, the new capacity modifier curve exhibits a narrower variation range than the existing curve while still performing better under warmer conditions (e.g., entering condenser water temperature [Tcws] of 29°C). The EIR modifiers with the new curves generally show improved performance across higher condenser water temperatures and part-load ratios. Similar to Figure 7, actual data points from the same manufacturer are overlaid in Figure 8, covering eight different water-cooled chillers ranging from 64 to 157 tons. As shown in the capacity modifier graph, the new curves align more closely with actual product data at the warmest condenser water temperature conditions. In other words, they capture less capacity degradation in hotter outdoor conditions compared to the existing curve. The EIR modifiers with the new curve also exhibit a narrower range than both the existing curve and manufacturer data points. However, the new curve aligns relatively closely with the manufacturer's data, resulting in lower EIR (i.e., better coefficient of performance [COP] and improved efficiency) under warmer condenser water temperature conditions.

Figure 9. Water-cooled chiller (over 150 ton) performance curves comparisons against post 90.12010

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000010_70ed2db1969a713e14d871c10208e2e6c033654c012c548dfc9d26488d431872.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel comparison of water-cooled chiller curves over 150 tons, existing versus new](95003_images/image_000010_70ed2db1969a713e14d871c10208e2e6c033654c012c548dfc9d26488d431872.png)

Figure 9: three panels of existing versus new performance curves for water-cooled chillers larger than 150 tons, in the same layout as Figure 8 but with no manufacturer points overlaid, since none were publicly available for this size class. Capacity and EIR modifiers run against chilled water supply temperature at condenser water temperatures of 20, 25, and 29 degrees C. Table 2 lists the curve details.

Figure 9 presents similar plots to Figure 8, but for chillers larger than 150 tons. No manufacturer data were available for these larger chillers. As with smaller chillers, the new curve exhibits less capacity degradation and better efficiency in warmer condenser water conditions, along with slightly improved efficiency under part-load conditions. While the convergence of the three condenser temperature lines in the capacity modifier graph for the new curve appears less ideal-and may be a result of overfitting with the biquadratic equation-there was no opportunity to revise this curve due to the lack of manufacturer data for these larger chillers.

