<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 3.2.4 Upgrades in Other Parts of the Chilled Water System | lines: 446-451 -->
## 3.2.4 Upgrades in Other Parts of the Chilled Water System

While full-load and IPLV EERs reflect chiller performance, other components of the chilled/condenser water system can also be optimized through various upgrades. These improvements include replacing constant-speed pumps with variable-speed pumps, implementing advanced chilled water setpoint controls (such as outdoor air temperature reset), enhancing condenser water setpoint control, and incorporating variable-speed fans in cooling towers. Since most of these upgrades are already mandated by ASHRAE 90.1-2019, this study will update the building's chilled/condenser water system to align with ASHRAE 90.1-2019 if the current model follows an older standard. Additionally, a sensitivity analysis will be performed using a reduced sample size (10,000 models) in ComStock to evaluate the impact of different upgrade options within the chiller system-such as chiller replacement alone versus a combination of pump and control system upgrades.

Below is the list of all the other adjustments, if not already implemented , besides specifically on chillers:

