<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: Chilled water setpoint control upgrade: | lines: 457-463 -->
## Chilled water setpoint control upgrade:

- Replace chiller water setpoint control with outdoor air temperature reset, which relaxes chilled water temperature setpoint when outdoor temperature gets colder
- Outdoor air temperature range for reset: 60°F-80°F (15.6°C-26.7°C)
- Chilled water supply temperature range for reset: chilled water loop design temperature to 10°F (5.6°C) higher
- For example, if the outdoor air temperature is 80°F (26.7°C) or above, the chilled water supply temperature will be set to the building's chilled water loop design temperature for that location. As the outdoor air temperature decreases toward 60°F (15.6°C), the chilled water supply temperature will be adjusted, increasing linearly up to 10°F above the setpoint. If the outdoor air temperature falls below 60°F, the chilled water supply temperature setpoint will remain 10°F above the original setpoint.

