<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 5.1.1 Chiller Replacement | lines: 542-556 -->
## 5.1.1 Chiller Replacement

Figure 10 illustrates the impact of chiller replacement alone compared to the baseline model. It presents daily profiles (averaged over 365 days) for various chiller system aspects, including chiller power consumption, operating COP, cooling tower fan power, chilled water supply temperature, pump power, cooling tower heat transfer rate, gas boiler usage, and chilled water system COP (including electricity usage for chiller, chilled/condenser water pumps, and cooling tower fan). In the baseline model, the chiller had a rated COP of 5.5 (representing an older unit), whereas the new chiller features a rated COP of 6.8 (as shown in Table 1). Due to this noticeable improvement in COP, along with enhanced part-load performance (discussed in Section 3.2.3), Figure 10 shows noticeable improvements in chiller operating COP and reduced chiller power consumption. Additionally, because the upgraded chiller operates more efficiently, it rejects less heat through the condenser for the same cooling load. As a result, the cooling tower fan operates less, leading to lower cooling tower heat transfer rates and reduced fan power consumption.

Figure 10. Single-building model test results: chiller upgrade only

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000012_fd9ce88cd1a07555f22a7cba1c7c0a2931f043eb9bfc4a3c08a7ecb15ba6ffd8.png
     method: vision-description
     described: 2026-08-21 -->

![Eight-panel daily profile comparison, baseline versus chiller upgrade only](95003_images/image_000012_fd9ce88cd1a07555f22a7cba1c7c0a2931f043eb9bfc4a3c08a7ecb15ba6ffd8.png)

Figure 10: eight small panels of daily profiles averaged over 365 days for the single-building test, x-axis hour of day, comparing Baseline no upgrade with the chiller-only upgrade. Panels are chiller power, chiller COP, cooling tower fan power, chilled water supply temperature, pump power, cooling tower heat transfer, boiler gas usage, and chilled water system COP. The upgrade lowers peak chiller power and lifts chiller COP by roughly one unit.

