<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 5.1.2  Chiller and Pump Upgrade | lines: 557-571 -->
## 5.1.2  Chiller and Pump Upgrade

Figure 11 presents similar results but includes the additional upgrade of pumps in both the chilled water loop and condenser water loop, alongside the chiller replacement. In addition to the improvements observed in Figure 10, Figure 11 also highlights a reduction in pump power consumption (compared to chiller replacement only). This improvement in pump power is attributed to enhanced pump motor efficiency and optimized pump control using differential pressure reset, as described in Section 3.2.4. Because the pump power is reduced with more efficient pump, the chilled water system COP with upgraded pump also shows a slight increase.

Figure 11. Single-building model test results: chiller upgrade + pump upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000013_244dd3e5522f176a640edd38e3820e0b193b8df63158900558faa4284f4fcb1c.png
     method: vision-description
     described: 2026-08-21 -->

![Eight-panel daily profile comparison, chiller upgrade versus chiller plus pump upgrade](95003_images/image_000013_244dd3e5522f176a640edd38e3820e0b193b8df63158900558faa4284f4fcb1c.png)

Figure 11: the same eight daily-profile panels as Figure 10 - chiller power, chiller COP, cooling tower fan power, chilled water supply temperature, pump power, cooling tower heat transfer, boiler gas usage, and chilled water system COP against hour of day - now comparing the chiller-only upgrade with chiller plus pump upgrade. Only the pump power panel diverges visibly, cutting the midday peak by roughly 2 kW.

