<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 5.1.3 Chiller Upgrade and Chilled Water Set Point Control Upgrade | lines: 572-586 -->
## 5.1.3 Chiller Upgrade and Chilled Water Set Point Control Upgrade

Figure 12 presents similar results to earlier figures but includes an additional upgrade: the implementation of chilled water supply temperature reset in the chilled water loop, along with the chiller replacement. In addition to the improvements shown in Figure 10, Figure 12 illustrates that the chilled water supply temperature is increased during the upgrade scenario, when outdoor temperatures are relatively low. This enables the chiller to operate under more favorable partload conditions, resulting in additional energy savings. Furthermore, as the chilled water supply temperature is raised through the reset strategy, the temperature difference (∆T) between supply and return water decreases. To meet the same cooling load, this reduced temperature difference necessitates an increase in flow rate, which is reflected in the pump power increase shown in Figure 12. However, the slight increase in pump power is expected to be outweighed by the energy savings from more efficient chiller operation. Also, the chilled water supply temperature relaxation (or increase) with reset also resulted in slight reheat energy savings (i.e., slightly reduced gas boiler usage).

Figure 12. Single-building model test results: chiller upgrade + chilled water setpoint reset

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000014_ea0cfdb8d9bc96f885886dc1a1820f963b4dcd44ca68de826d2033878ce0e588.png
     method: vision-description
     described: 2026-08-21 -->

![Eight-panel daily profile comparison, chiller upgrade versus chiller plus chilled water reset](95003_images/image_000014_ea0cfdb8d9bc96f885886dc1a1820f963b4dcd44ca68de826d2033878ce0e588.png)

Figure 12: the same eight daily-profile panels against hour of day, comparing the chiller-only upgrade with chiller plus chilled water supply temperature reset. The reset raises chilled water supply temperature outside peak hours, lifting chiller COP toward 5.5 and increasing pump power, while the cooling tower and boiler panels are largely unchanged. Section 5.1 discusses the trade-off.

