<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 5.3  Stock Energy Impacts | lines: 645-679 -->
## 5.3  Stock Energy Impacts

Figure 17 and Figure 18 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. The complete package of chiller upgrade measure demonstrates 1.3% total site energy savings (62 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock including both applicable and inapplicable buildings for this upgrade. The savings of the complete chiller upgrade package are primarily attributed to:

- 6.5% stock cooling electricity savings (47.1 TBtu)
- 1.6% stock heating natural gas savings (15.6 TBtu)
- 0.7% stock heating electricity savings (1.9 TBtu)
- 2.7% stock district heating savings (1.1 TBtu)
- -0.2% stock fan electricity savings (-1.4 TBtu)
- -8.2% stock pump electricity savings (-3.2 TBtu).

Figure 17. Comparison of annual site energy consumption between the ComStock baseline and the chiller replacement measure scenarios for the entire building stock, including buildings not applicable to the chiller upgrade.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000019_4ffb3e84703fb6c042ba862eb1b5a86109d6738675673cd0764eaa22f01a658f.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of stock annual site energy, ComStock baseline versus chiller replacement](95003_images/image_000019_4ffb3e84703fb6c042ba862eb1b5a86109d6738675673cd0764eaa22f01a658f.png)

Figure 17: two stacked bars of annual site energy consumption in TBtu for the entire building stock, Baseline (4,865) versus Chiller_Replacement (4,804), segmented by end use and fuel with values printed on each band. Cooling electricity falls from 727.0 to 679.9 TBtu while lighting, interior equipment, and heating bands are unchanged. Section 5.2 covers stock impacts.

Figure 18. Comparison of annual site energy consumption between the ComStock baseline and the chiller replacement measure scenarios only for buildings that are applicable to the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000020_05b3b999d7bf956fd85c61e53d2b9066b0a530753cfe90991aaef6c21cc0806f.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy for applicable buildings, baseline versus chiller replacement](95003_images/image_000020_05b3b999d7bf956fd85c61e53d2b9066b0a530753cfe90991aaef6c21cc0806f.png)

Figure 18: two stacked bars of annual site energy consumption in TBtu for applicable buildings only, Baseline (995) versus Chiller_Replacement (934), segmented by end use and fuel with values printed on each band. Cooling electricity drops from 165.5 to 118.3 TBtu, accounting for most of the 61 TBtu total reduction; heating and lighting bands are unchanged.

As discussed in Sections 5.1 and 5.2, Figure 17 and Figure 18 illustrate similar trends: reduced electricity consumption for cooling, lower site energy use for heating (i.e., less reheat), and increased pump energy use due to the chilled water supply temperature reset strategy. Although the energy savings from the chiller upgrade package may appear modest at the stock level, a closer look at Figure 18-which focuses only on buildings eligible for the upgrade-reveals a noticeable impact: 29% (47 TBtu) of the electricity used for cooling is saved with this package.

