<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 5.5  Stock Carbon Emissions Equivalent Impacts | lines: 710-724 -->
## 5.5  Stock Carbon Emissions Equivalent Impacts

Figure 21 shows ComStock simulation results for carbon emissions avoided across all electricity grid scenarios and on-site combustion fuel types against the total ComStock baseline building stock. Additionally, Table ES-3 (in the Executive Summary) also tabulates avoided emissions between different end-use types and against the entire building stock and applicable building stock. Overall, the chilled water system upgrade demonstrates between 2 and 6 million metric tons (MMT) of carbon emissions avoided (for all fuel types) across the three electricity scenarios presented. The 2 MMT number corresponds to a 0.8% reduction for the LRMER Low RE Cost 15-Year scenario, while the 6 MMT number corresponds to a 1.3% reduction for the eGRID 2021 scenario. These results are mostly attributed to higher-efficiency chiller operations. The 1% emissions avoided from on-site combustion are attributable to reheat energy savings.

Figure 21. Carbon emissions equivalent comparison of the ComStock baseline and the chiller replacement scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000023_ad59611ad5c547054b7637c369698515172b328fe13907d896818aa740709f69.png
     method: vision-description
     described: 2026-08-21 -->

![Three-panel stacked bar chart of annual GHG emissions by grid scenario, baseline versus upgrade](95003_images/image_000023_ad59611ad5c547054b7637c369698515172b328fe13907d896818aa740709f69.png)

Figure 21: three panels of annual emissions in MMT CO2e, each comparing Baseline with Chiller_Replacement under a different grid scenario - eGRID 2021, LRMER High RE Cost 15, and LRMER Low RE Cost 15 - with bars stacked by electricity, natural gas, propane, and fuel oil. Totals fall 452 to 446, 346 to 342, and 245 to 243, about 1% in each case.

