<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: 5.6  Site Energy Savings Distributions | lines: 725-782 -->
## 5.6  Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these (and possibly other) purposes, but additional factors should be considered when drawing conclusions, as site energy savings do not necessarily translate proportionally to source energy savings, carbon emissions avoided, or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and the entire upgrades on the chilled water system.

Figure 22 through Figure 24 show distributions of the applicable baseline ComStock models versus the upgrade scenario for percent site energy or site energy use intensity (EUI) savings with different HVAC types, fuel types, or end uses. Percent savings provide relative impact of the measure at the individual building level, while site EUI savings provide absolute (or aggregated) scale of impact. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. It should also be noted that these pairwise comparisons represented with distributions only calculate percent savings for buildings where the baseline included some prevalence of end-use/fuel type. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.

Figure 22. Percent savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by end use and fuel type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000024_05fabbdf3cff3751ce4f6a7b54063b490ce45eaa5f22cd92d6495c46439302dd.png
     method: vision-description
     described: 2026-08-21 -->

![Violin plot of percent site energy savings by end use and fuel type, unweighted](95003_images/image_000024_05fabbdf3cff3751ce4f6a7b54063b490ce45eaa5f22cd92d6495c46439302dd.png)

Figure 22: horizontal violin-and-box plot titled Upgrade 27.0: Chiller_Replacement (unweighted), x-axis percent site energy savings from -120 to 80, one row per end use and fuel with sample sizes in the labels. Electricity cooling shows the clear positive shift with a median near 25%, while electricity pumps and heat rejection straddle zero with wide negative tails.

Figure 23. Percent savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by HVAC type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000025_fe646ff619ab82da2b20e72be3ea7d83b0265f808d1adf50a6f8d9f53e815c0c.png
     method: vision-description
     described: 2026-08-21 -->

![Violin plot of percent site energy savings by baseline HVAC system type](95003_images/image_000025_fe646ff619ab82da2b20e72be3ea7d83b0265f808d1adf50a6f8d9f53e815c0c.png)

Figure 23: horizontal violin-and-box plot of percent site energy savings by baseline HVAC system type, eleven rows with sample sizes in the labels and an x-axis of roughly -40 to 35. VAV air-cooled chiller with gas boiler reheat (n=4874) and VAV chiller with gas boiler reheat (n=4704) carry the largest medians; the DOAS variants cluster nearer zero.

Figure 24. Site EUI savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by building type

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml
     source: 95003_images/image_000026_d042a82aaff88febb38458f9446bd262305b60f20b407bbc2cab74f9050a9677.png
     method: vision-description
     described: 2026-08-21 -->

![Violin plot of site EUI savings in kBtu per square foot by building type](95003_images/image_000026_d042a82aaff88febb38458f9446bd262305b60f20b407bbc2cab74f9050a9677.png)

Figure 24: horizontal violin-and-box plot of site EUI savings against baseline in kBtu/ft2 by building type, seven rows - hospital, large hotel, large office, medium office, outpatient, primary school, secondary school - with sample sizes in the labels. Hospital has the widest distribution and highest upper quartile; all medians fall between roughly 0.5 and 2 kBtu/ft2.

Highlights of conclusions drawn from Figure 22 through Figure 24 include:

- Positive electricity cooling savings (Figure 22):
- o The main savings are realized by replacing old chillers with newer chillers.
- o This is the majority of all site energy savings from this upgrade.
- Positive heating savings (Figure 22):
- o Savings from electricity, natural gas, district heating, and other fuels used for heating.
- o For multi-zone central air systems with reheat mechanisms, chilled water supply temperature setpoint reset based on outdoor air temperature increases the air temperature at the evaporator outlet and resulting in less reheat (i.e., heating savings).
- Negative pump savings (Figure 22):
- o When chilled water supply temperature setpoint is reset based on outdoor air temperature, the temperature difference across the evaporator decreases due to the relaxed supply temperature control.
- o To meet the same cooling demand, the pump has to operate at a higher flow rate and this consume more electricity.
- o However, the increase in pump power is outweighed by the energy savings from more efficient chiller operation.

- Various HVAC system types using chillers (Figure 23):
- o VAV multi-zone air systems use air-cooled/water-cooled chillers, as do fan coil units coupled with DOAS and water-source heat pumps.
- o Due to the bigger efficiency improvements realized in water-cooled chillers compared to air-cooled chillers (reflected in Figure 16), the percentage savings are slightly higher for water-cooled systems across most comparable HVAC system types.
- Impacts on bigger buildings (Figure 24):
- o Because chillers are used in relatively bigger HVAC systems serving larger loads, this upgrade also impacts relatively bigger buildings such as larger offices, hospitals, and schools.

