<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95003.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95003.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/95003.md | section: Appendix A.  Raw Data From Manufacturer Specification Datasheets | lines: 825-1024 -->
## Appendix A.  Raw Data From Manufacturer Specification Datasheets

Table A-1. Chiller Performances Gathered From Public Resources as of January of 2025 [5], [6], [7], [8], [9], [10], [11], [12], [13], [14], [15], [16], [17], [18], [19]

| Manufacturer    | Model                                                                   | Cooling type      | Compressor type                         |   Cooling ton range - min |   Cooling ton range - max | Refrigerant   | Full-load EER   |   IPLV (EER) |   Full-load kW/ton | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |
|-----------------|-------------------------------------------------------------------------|-------------------|-----------------------------------------|---------------------------|---------------------------|---------------|-----------------|--------------|--------------------|---------------------------|----------------------------|------------------------------------------|
| Carrier         | AquaSnap® Air-Cooled Liquid Chiller 30RAP                               | Air-cooled        | Scroll (digital)                        |                        18 |                       150 | R-410A        | 10.4            |        15.79 |                    | Standard                  | No                         | Yes                                      |
| Carrier         | AquaSnap® Air-Cooled Liquid Chiller 30RAP                               | Air-cooled        | Scroll (digital)                        |                        11 |                        60 | R-410A        | 10.6            |        16.77 |                    | High                      | No                         | Yes                                      |
| Carrier         | AquaSnap® Air-Cooled Liquid Chiller 30RB                                | Air-cooled        | Scroll                                  |                        60 |                       300 | R-410A        | 10.3            |         14.3 |                    | Standard                  | No                         | Yes                                      |
| Carrier         | AquaSnap® Air-Cooled Liquid Chiller                                     | Air-cooled        | Scroll                                  |                        80 |                       300 | R-410A        | 10.3            |         17.1 |                    | High                      | No                         | Yes                                      |
| Carrier         | 30RB AquaForce® Air-Cooled Screw Chiller                                | Air-cooled        | Screw                                   |                        80 |                       500 | R-134a        | 10.9            |         15.5 |                    | Standard                  | No                         | Yes                                      |
|                 | AquaForce® Variable-speed                                               | Air-cooled        | Screw (variable-speed)                  |                       140 |                       500 | R-513a        | 10.7            |        19.42 |                    | Standard                  | No                         | Yes                                      |
| Carrier Carrier | 30XA Air-Cooled Screw Chiller 30XV AquaForce® Variable-speed Air-Cooled | Air-cooled        | Screw (variable-speed)                  |                       140 |                       450 | R-513a        | 11.54           |           21 |                    | High                      | No                         | Yes                                      |
| Trane           | Screw Chiller 30XV Ascend™ Air-Cooled Chiller                           | Air-cooled        | Scroll                                  |                       140 |                       160 | R-454B        | 9.7             |         15.8 |                    | N/A                       | No                         | Yes                                      |
| Trane           | Ascend™ Air-Cooled Chiller                                              | Air-cooled        | Scroll                                  |                       180 |                       230 | R-454B        | 9.7             |         16.1 |                    | N/A                       | No                         | Yes                                      |
| Trane           | CGAM Air-Cooled Scroll Chiller                                          | Air-cooled        | Scroll (variable volume                 |                        20 |                       130 | R-454B        | 10.1            |         15.2 |                    | High                      | No                         | Yes                                      |
| Trane           | Sintesis® Air-Cooled Chillers                                           | Air-cooled        | ratio) Screw (helical rotary)           |                       115 |                       500 | R-513A        | 10.2            |           17 |                    | High                      | No                         | Yes                                      |
| Trane           | Air-Cooled Magnetic Bearing Chiller                                     | Air-cooled        | Centrifugal (oil free magnetic bearing) |                        60 |                       440 | R-513A        | 15.26           |           23 |                    | N/A                       | No                         | Yes                                      |
| Trane           | Series R® Helical Rotary Screw Chillers                                 | Water-            | Screw (duplex helical)                  |                        80 |                       250 | R-134a,       | R-513A          |              |              0.685 | N/A                       | No                         | Yes                                      |
| Trane           | CenTraVac® Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                       180 |                       380 | R-514A        |                 |              |              0.515 | N/A                       | No                         | Yes                                      |
| Trane           | CenTraVac® Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                       125 |                      2000 | R-514A        |                 |              |                0.6 | N/A                       | No                         | Yes                                      |
| Trane           | CenTraVac® Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                      1400 |                      3950 | R-514A        |                 |              |              0.535 | N/A                       | No                         | Yes                                      |
| Trane           | CenTraVac® Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                       900 |                      2000 | R-1233zd      |                 |              |               0.56 | N/A                       | No                         | Yes                                      |
| Trane           | CenTraVac® Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                      1800 |                      4000 | R-1233zd      |                 |              |              0.535 | N/A                       | No                         | Yes                                      |
| Trane           | Agility® Centrifugal Water-Cooled                                       | Water-            | Centrifugal (magnetic                   |                       150 |                       450 | R-134a,       | R-513A          |              |              0.585 | N/A                       | No                         | Yes                                      |
|                 |                                                                         | cooled            |                                         |                           |                           |               |                 |              |                    |                           |                            |                                          |
| Daikin          | Chiller Scroll Compressor Water-Cooled (WGZ)                            | cooled Water-     | bearing) Scroll                         |                        30 |                       200 | R-410A        | 16.1            |         21.3 |                    | N/A                       | No                         | Yes                                      |
| Daikin          | Magnetic Bearing Magnitude® (WMT)                                       | cooled Water-     | Centrifugal                             |                       350 |                       600 | R-134a,       | R-513A 10.3     |         15.1 |               0.48 | N/A N/A                   | No                         | Yes                                      |
| Daikin          | Scroll Compressor Trailblazer®                                          | cooled Air-cooled | Scroll                                  |                      28.3 |                      28.3 | R-410A        |                 |              |                    |                           | No                         | No (2016)                                |
| Daikin Daikin   | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      35.1 |                      35.1 | R-410A        | 10.3            |         15.4 |                    | N/A                       | No                         | No (2016)                                |
|                 | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      39.2 |                      39.2 | R-410A        | 11.4            |         16.5 |                    | N/A                       | No                         | No (2016)                                |
| Daikin          | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      42.6 |                      42.6 | R-410A        | 11              |         16.4 |                    | N/A                       | No                         | No (2016)                                |
| Daikin          | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      48.3 |                      48.3 | R-410A        | 10.6            |           16 |                    | N/A                       | No                         | No (2016)                                |
| Daikin          | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      51.8 |                      51.8 | R-410A        | 10.4            |         15.9 |                    | N/A                       | No                         | No (2016)                                |
| Daikin          | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                        57 |                        57 | R-410A        | 10.5            |         15.8 |                    | N/A                       | No                         | No (2016)                                |
| Daikin          | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      58.7 |                      58.7 | R-410A        | 10.6            |         15.8 |                    | N/A                       | No                         | No (2016)                                |
| Daikin          | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      65.1 |                      65.1 | R-410A        | 10.1            |         15.8 |                    | N/A                       | No                         | No (2016)                                |
| Daikin          | Scroll Compressor Trailblazer®                                          | Air-cooled        | Scroll                                  |                      72.9 |                      72.9 | R-410A        | 10.9            |         15.8 |                    | N/A                       | No                         | No (2016)                                |

| Manufacturer   | Model                                     | Cooling type          | Compressor type   | Cooling ton range - min   | Cooling ton range - max   | Refrigerant   | Full-load EER   | IPLV (EER)   | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |
|----------------|-------------------------------------------|-----------------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP | Air-cooled            | Scroll (digital)  | 18                        | 150                       | R-410A        | 10.4            | 15.79        | Standard                  | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP | Air-cooled            | Scroll (digital)  | 11                        | 60                        | R-410A        | 10.6            | 16.77        | High                      | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller       | Air-cooled            | Scroll            | 60                        | 300                       | R-410A        | 10.3            | 14.3         | Standard                  | No                         | Yes                                      |
| Daikin         | 30RB Scroll Compressor Trailblazer®       | Air-cooled            | Scroll            | 77.2                      | 77.2                      | R-410A        | 10.8            | 15.8         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 84.4                      | 84.4                      | R-410A        | 10.5            | 15.7         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 98.4                      | 98.4                      | R-410A        | 10.3            | 15.5         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 107.3                     | 107.3                     | R-410A        | 10.4            | 15.5         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 119.4                     | 119.4                     | R-410A        | 10.3            | 15.5         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 125.7                     | 125.7                     | R-410A        | 10.1            | 15.4         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 138.9                     | 138.9                     | R-410A        | 10.6            | 15.7         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 146.2                     | 146.2                     | R-410A        | 10.6            | 15.6         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 153.7                     | 153.7                     | R-410A        | 10.3            | 15.6         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 160                       | 160                       | R-410A        | 9.8             | 16.1         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 175.8                     | 175.8                     | R-410A        | 9.7             | 16.1         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 187.3                     | 187.3                     | R-410A        | 10.3            | 15.7         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 194.5                     | 194.5                     | R-410A        | 10.1            | 15.8         | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 205.3                     | 205.3                     | R-410A        | 10.3            | 16           | N/A                       | No                         | No (2016)                                |
| Daikin         | Scroll Compressor Trailblazer®            | Air-cooled            | Scroll            | 225.9                     | 225.9                     | R-410A        | 10.1            | 16           | N/A                       | No                         | No (2016)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 180.1                     | 180.1                     | R-134a        | 9.6             | 13.2         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 201.3                     | 201.3                     | R-134a        | 10.1            | 13.6         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 216.3                     | 216.3                     | R-134a        | 9.8             | 13.4         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 235.8                     | 235.8                     | R-134a        | 10              | 13           | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 250.5                     | 250.5                     | R-134a        | 9.7             | 13.4         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 282.9                     | 282.9                     |               | 9.8             | 13.7         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 300.4                     | 300.4                     | R-134a        | 9.6             | 13.4         | Standard                  |                            |                                          |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            |                   |                           |                           | R-134a        |                 |              |                           | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 340.6                     | 340.6 361.4               | R-134a        | 9.9             | 13.6 13.4    | Standard                  | No                         | No (2014) No (2014)                      |
| Daikin         | Compressor Pathfinder®                    | Air-cooled            | Screw             | 361.4 398.3               | 398.3                     | R-134a R-134a | 9.6 10.1        |              | Standard                  | No                         |                                          |
|                | Screw                                     |                       | Screw             |                           |                           |               |                 | 14           | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 418.7                     | 418.7                     | R-134a        | 9.7             | 13.9         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 441.4                     | 441.4                     | R-134a        | 9.8             | 13.8         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 459.2                     | 459.2                     | R-134a        | 9.6             | 13.6         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 488.3                     | 488.3                     | R-134a        | 9.6             | 13.7         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 517.7                     | 517.7                     | R-134a        | 9.6             | 13.6         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 547.3                     | 547.3                     | R-134a        | 9.6             | 13.6         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled            | Screw             | 205.7                     | 205.7                     | R-134a        | 10.3            | 14           | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              | Air-cooled Air-cooled | Screw             | 225.2                     | 225.2                     | R-134a        | 10.7            | 14           | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®              |                       | Screw             | 240.6                     | 240.6                     | R-134a        | 10.4            | 14.1         | Standard                  | No                         | No (2014)                                |

| Manufacturer   | Model                                                     | Cooling type          | Compressor type   | Cooling ton range - min   | Cooling ton range - max   | Refrigerant   | Full-load EER   | IPLV (EER)   | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |
|----------------|-----------------------------------------------------------|-----------------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP                 | Air-cooled            | Scroll (digital)  | 18                        | 150                       | R-410A        | 10.4            | 15.79        | Standard                  | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP                 | Air-cooled            | Scroll (digital)  | 11                        | 60                        | R-410A        | 10.6            | 16.77        | High                      | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller                       | Air-cooled            | Scroll            | 60                        | 300                       | R-410A        | 10.3            | 14.3         | Standard                  | No                         | Yes                                      |
| Daikin         | 30RB Screw Compressor Pathfinder®                         | Air-cooled            | Screw             | 271.9                     | 271.9                     | R-134a        | 10.7            | 14.5         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 288.7                     | 288.7                     | R-134a        | 10.4            | 14.3         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 327.3                     | 327.3                     | R-134a        | 10.9            | 14.5         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 348.1                     | 348.1                     | R-134a        | 10.4            | 14.2         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 378.7                     | 378.7                     | R-134a        | 10.4            | 14.2         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 409.8                     | 409.8                     | R-134a        | 10.3            | 14.1         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 446.3                     | 446.3                     | R-134a        | 10.5            | 14.7         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 470.3                     | 470.3                     | R-134a        | 10.4            | 14.7         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 499.4                     | 499.4                     | R-134a        | 10.5            | 14.4         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 528.3                     | 528.3                     | R-134a        | 10.5            | 14.5         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 232.8                     | 232.8                     | R-134a        | 12.1            | 15.9         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 256.4                     | 256.4                     | R-134a        | 12.2            | 16           | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 277.5                     | 277.5                     | R-134a        | 11.9            | 16.2         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 303.9                     | 303.9                     | R-134a        | 11.9            | 16.2         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 324.9                     | 324.9                     | R-134a        | 11.6            | 16.1         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 355                       | 355                       | R-134a        | 11.5            | 16.1         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 385.4                     | 385.4                     | R-134a        | 11.4            | 15.9         | Standard                  | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 162.6                     | 162.6                     | R-134a        | 9.9             | 17.3         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 181.3                     | 181.3                     | R-134a        | 10.4            | 17.6         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 195.1                     | 195.1                     | R-134a        | 10.1            | 17.7         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 205.2                     | 205.2                     | R-134a        | 9.6             | 18           | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 224.8                     | 224.8                     | R-134a        | 10              | 18.1         | High                      |                            |                                          |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 240                       | 240                       | R-134a        |                 | 18.2         | High                      | No                         | No (2014) No (2014)                      |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             |                           | 270.6                     | R-134a        | 9.6 9.9         | 18.5         |                           | No                         | No (2014)                                |
| Daikin         | Compressor Pathfinder®                                    | Air-cooled            |                   | 270.6 287.7               | 287.7                     |               | 9.6             | 18.4         | High                      | No No                      | No (2014)                                |
|                | Screw                                                     |                       | Screw             |                           |                           | R-134a        |                 |              | High                      |                            |                                          |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 326.3                     | 326.3                     | R-134a        | 10.2            | 18.5         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 347.1                     | 347.1                     | R-134a        | 9.7             | 18.3         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 377.8                     | 377.8                     | R-134a        | 9.6             | 18.4         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 408.7                     | 408.7                     | R-134a        | 9.6             | 18.2         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 445.2                     | 445.2                     | R-134a        | 9.7             | 18.9         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 467.7                     | 467.7                     | R-134a        | 9.7             | 18.8         | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                              | Air-cooled            | Screw             | 497.8                     | 497.8                     | R-134a        | 9.7             | 18.5         | High                      | No                         | No (2014)                                |
| Daikin Daikin  | Screw Compressor Pathfinder® Screw Compressor Pathfinder® | Air-cooled Air-cooled | Screw Screw       | 524.8 232.7               | 524.8 232.7               | R-134a R-134a | 9.7 11.7        | 18.5 18.8    | High High                 | No No                      | No (2014) No (2014)                      |

| Manufacturer   | Model                                           | Cooling type   | Compressor type   |   Cooling ton range - min |   Cooling ton range - max | Refrigerant   |   Full-load EER |   IPLV (EER) | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |
|----------------|-------------------------------------------------|----------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP       | Air-cooled     | Scroll (digital)  |                        18 |                       150 | R-410A        |            10.4 |        15.79 | Standard                  | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP       | Air-cooled     | Scroll (digital)  |                        11 |                        60 | R-410A        |            10.6 |        16.77 | High                      | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller             | Air-cooled     | Scroll            |                        60 |                       300 | R-410A        |            10.3 |         14.3 | Standard                  | No                         | Yes                                      |
| Daikin         | 30RB Screw Compressor Pathfinder®               | Air-cooled     | Screw             |                     256.3 |                     256.3 | R-134a        |            11.8 |           19 | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                    | Air-cooled     | Screw             |                     277.6 |                     277.6 | R-134a        |            11.5 |         19.3 | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                    | Air-cooled     | Screw             |                     303.8 |                     303.8 | R-134a        |            11.5 |         19.4 | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                    | Air-cooled     | Screw             |                     324.7 |                     324.7 | R-134a        |            11.2 |         19.3 | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                    | Air-cooled     | Screw             |                     354.8 |                     354.8 | R-134a        |            11.1 |         19.2 | High                      | No                         | No (2014)                                |
| Daikin         | Screw Compressor Pathfinder®                    | Air-cooled     | Screw             |                     385.4 |                     385.4 | R-134a        |              11 |         19.2 | High                      | No                         | No (2014)                                |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                        71 |                        71 | R-410A        |            10.4 |         16.8 | Standard                  | No                         | Yes                                      |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                      77.8 |                      77.8 | R-410A        |              10 |         16.3 | Standard                  | No                         | Yes                                      |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                      81.8 |                      81.8 | R-410A        |             9.8 |         16.5 | Standard                  |                            | Yes                                      |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                      96.5 |                      96.5 | R-410A        |             9.7 |         15.3 | Standard                  | No No                      | Yes                                      |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                       120 |                       120 | R-410A        |             9.8 |         15.7 | Standard                  | No                         | Yes                                      |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                     125.3 |                     125.3 | R-410A        |             9.7 |         16.6 | Standard                  | No                         | Yes                                      |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                     145.3 |                     145.3 | R-410A        |             9.7 |         16.6 | Standard                  | No                         | Yes                                      |
| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                     170.1 |                     170.1 | R-410A        |             9.7 |         16.2 | Standard                  | No                         | Yes                                      |
| York           | YCIV Variable-speed Drive Screw Chiller         | Air-cooled     | Screw             |                       153 |                       153 | R-134a        |             9.6 |         14.4 | Standard                  | No                         | Yes                                      |
| York           | YCIV Variable-speed Drive Screw                 | Air-cooled     | Screw             |                     169.3 |                     169.3 | R-134a        |             9.9 |         14.5 | Standard                  | No                         | Yes                                      |
| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                     184.6 |                     184.6 | R-134a        |             9.9 |         14.6 | Standard                  | No                         | Yes                                      |
| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                     197.7 |                     197.7 | R-134a        |             9.8 |         14.5 | Standard                  | No                         | Yes                                      |
| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                       216 |                       216 | R-134a        |              10 |         14.7 | Standard                  | No                         | Yes                                      |
| York           | Chiller                                         | Air-cooled     |                   |                           |                           |               |                 |              |                           |                            |                                          |
|                | YCIV Variable-speed Drive Screw Chiller         |                | Screw             |                     237.6 |                     237.6 | R-134a        |              10 |         15.1 | Standard                  | No                         | Yes                                      |
| York           | YCIV Variable-speed Drive Screw Chiller         | Air-cooled     | Screw             |                     257.9 |                     257.9 | R-134a        |              10 |         15.3 | Standard                  | No                         | Yes                                      |
| York           | YCIV Variable-speed Drive Screw                 | Air-cooled     | Screw             |                     272.9 |                     272.9 | R-134a        |             9.9 |         14.6 | Standard                  | No                         | Yes                                      |
| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                     301.5 |                     301.5 | R-134a        |             9.8 |         14.2 | Standard                  | No                         | Yes                                      |
| York           | Chiller YCIV Variable-speed Drive Screw Chiller | Air-cooled     | Screw             |                     339.8 |                     339.8 | R-134a        |             9.7 |           15 | Standard                  | No                         | Yes                                      |
| York           | YCIV Variable-speed Drive Screw                 | Air-cooled     | Screw             |                     382.7 |                     382.7 | R-134a        |             9.8 |         15.3 | Standard                  | No                         | Yes                                      |
| York           | Chiller YCAL Scroll Chiller                     | Air-cooled     | Scroll            |                      15.5 |                      15.5 | R-410A        |            10.1 |         14.7 | Standard                  | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      18.7 |                      18.7 | R-410A        |            10.1 |         15.5 | Standard                  | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      25.6 |                      25.6 | R-410A        |            10.1 |         13.7 | Standard                  | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      28.6 |                      28.6 | R-410A        |            10.5 |         14.5 | Standard                  | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      37.2 |                      37.2 | R-410A        |            10.1 |         14.5 | Standard                  | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      39.4 |                      39.4 | R-410A        |            10.2 |         14.7 | Standard                  | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      46.2 |                      46.2 | R-410A        |            10.2 |         15.1 |                           | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      56.2 |                      56.2 | R-410A        |            10.1 |         14.7 | Standard                  | Yes                        | Yes                                      |
| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      66.2 |                      66.2 | R-410A        |            10.3 |         15.5 | Standard Standard         | Yes                        | Yes                                      |

| Manufacturer   | Model                                                             | Cooling type         | Compressor type   | Cooling ton range - min   | Cooling ton range - max   | Refrigerant   | Full-load EER   | IPLV (EER)   | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |
|----------------|-------------------------------------------------------------------|----------------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP                         | Air-cooled           | Scroll (digital)  | 18                        | 150                       | R-410A        | 10.4            | 15.79        | Standard                  | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RAP                         | Air-cooled           | Scroll (digital)  | 11                        | 60                        | R-410A        | 10.6            | 16.77        | High                      | No                         | Yes                                      |
| Carrier        | AquaSnap® Air-Cooled Liquid Chiller 30RB                          | Air-cooled           | Scroll            | 60                        | 300                       | R-410A        | 10.3            | 14.3         | Standard                  | No                         | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        | Scroll            | 56                        | 56                        | R-410A        | 16.3            | 21.3         | Standard                  | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 64                        | 64                        | R-410A        | 15.7            | 19.9         | Standard                  | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 74                        | 74                        | R-410A        | 15.2            | 20.2         | Standard                  | Yes                        |                                          |
|                |                                                                   | cooled               |                   | 84                        | 84                        |               |                 |              |                           |                            | Yes                                      |
| York York      | YCWL Water-Cooled Scroll Chiller YCWL Water-Cooled Scroll Chiller | Water- cooled Water- | Scroll Scroll     | 94                        | 94                        | R-410A R-410A | 15.8 16.2       | 22.5 22.6    | Standard Standard         | Yes Yes                    | Yes Yes                                  |
| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 104                       | 104                       | R-410A        | 16.2            | 23           | Standard                  |                            |                                          |
|                |                                                                   | cooled               |                   |                           |                           |               |                 |              |                           | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        | Scroll            | 118                       | 118                       | R-410A        | 15.6            | 23.5         | Standard                  | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 132                       | 132                       | R-410A        | 16.1            | 23.4         | Standard                  | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water- cooled | Scroll            | 157 177                   | 157 177                   | R-410A        | 16.5            | 23.5         | Standard                  | Yes                        | Yes                                      |
| York York      | YCWL Water-Cooled Scroll Chiller YCWL Water-Cooled Scroll Chiller | Water- cooled Water- | Scroll Scroll     | 198                       | 198                       | R-410A        | 17 16.7         | 24.5 24      | Standard                  | Yes Yes                    | Yes Yes                                  |
| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 64                        | 64                        | R-410A R-410A | 16.4            | 21.5         | Standard High             | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water- cooled | Scroll            | 74                        | 74                        | R-410A        | 16.3            | 22.7         | High                      | Yes                        |                                          |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 84                        | 84                        | R-410A        |                 | 25.1         |                           |                            | Yes                                      |
|                |                                                                   | cooled               | Scroll            | 94                        | 94                        |               | 16.9            |              | High                      | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        |                   | 96                        | 96                        | R-410A        | 17.1            | 25.3         | High                      | Yes                        | Yes Yes                                  |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        | Scroll Scroll     |                           |                           | R-410A        | 16.7            | 20.5         | High                      | Yes                        |                                          |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        |                   | 118                       | 118                       | R-410A        | 16.9            | 24.7         | High                      | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 127                       | 127                       | R-410A        | 16.9            | 23.7         | High                      | Yes                        | Yes                                      |
| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 157                       | 157                       | R-410A        | 17.1            | 24.2         | High                      | Yes                        | Yes                                      |
| Aermec         | Air-water chiller NYG                                             | cooled Air-cooled    | Scroll            | 27.8                      | 27.8                      | R-454B        | 10.69           | 14.47        | Standard                  | No                         | Yes                                      |
| Aermec         | Air-water chiller NYG                                             | Air-cooled           | Scroll            | 88.46                     | 88.46                     | R-454B        | 10.29           | 16.45        | High                      | No                         | Yes                                      |
| Aermec         | Air-water chiller NYG                                             | Air-cooled           | Scroll            | 116.7                     | 116.7                     | R-454B        | 10.36           | 16.86        | High                      | No                         | Yes                                      |
| Aermec         | Air-water chiller NYG                                             | Air-cooled           | Scroll            | 144.9                     | 144.9                     | R-454B        | 10.4            | 16.58        | High                      | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 18.5                      | 18.5                      | R-410A        | 10.30424        | 18.0836      | N/A                       | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 21                        | 21                        | R-410A        | 8.8712          | 17.4012      | N/A                       | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 32.4                      | 32.4                      | R-410A        | 10.7478         | 18.4248      | N/A                       | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 37                        | 37                        | R-410A        | 10.30424        | 18.0836      | N/A                       | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 42.1                      | 42.1                      | R-410A        | 8.8712          | 17.4012      | N/A                       | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 48.6                      | 48.6                      | R-410A        | 10.7478         | 18.4248      | N/A                       | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 55.4                      | 55.4                      | R-410A        | 10.30424        | 18.0836      | N/A                       | No                         | Yes                                      |
| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           |                   |                           |                           |               |                 |              |                           |                            |                                          |
|                |                                                                   |                      | Scroll            | 63.1                      | 63.1                      | R-410A        | 8.8712          | 17.4012      | N/A                       | No                         | Yes                                      |

