<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95004.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95004.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95004.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95004.md | section: 5.1  Single-Building Measure Tests | lines: 432-486 -->
## 5.1  Single-Building Measure Tests

In this section, we describe the operation of a small office building in Alamosa County, Colorado (climate zone 6B) to demonstrate the measure scenario application on a single building. This model uses packaged rooftop units with direct expansion cooling and gas furnace heating. The 'baseline' model includes no PV, whereas the model with the upgrade scenario applied includes PV on 40% of the roof area. The roof area of the model is 8,750 ft 2 .

Below is the reporting summary generated by the script that implements the measure scenario for ComStock models. Note that many of these reported metrics are consistent for all buildings in this study.

- Measure reporting initial condition : 'The building started with 8,750 ft 2 of roof area. The user specified 40% of the roof area to be covered with PV panels, which totals 3,500 ft 2 of PV to be added.'
- Measure reporting final condition: 'The building finished with 68 kW of PV covering 3,500 ft 2 of roof area. The module type is Premium, the array type is FixedRoofMounted, the system losses are 0.14, the tilt angle is 33°, and the azimuth angle is 180°. The inverter has a DC-to-AC size ratio of 1.1 and an inverter efficiency of 96%.'

As a reminder, the assumed rated panel efficiency for this analysis is 21%. For 3,500 ft 2 (325 m 2 ) of panel area, this would yield a rated capacity of 68 kW (PV capacity (kW) = area (m²) × solar irradiance (1 kW/m²) × efficiency). Again, achieving 3,500 ft 2 of actual panel surface area would require more than 3,500 ft 2 of roof area to account for panel spacing and access, which will vary by project.

Table 6 shows the annual comparison between the baseline and the PV 40% measure scenario.

Total PV Electricity Consumption (kWh) represents the total annual electricity produced by the PV panels after losses, which is -95,648 kWh. The value is reported as a negative value because it is processed as a consumption value in the dataset (negative consumption equals generation).

PV Electricity Consumption Used (kWh) refers to the annual amount of PV electricity consumed directly by the building. Because this study does not include battery storage, PV electricity is either used immediately to meet building demand or exported to the grid when generation exceeds demand within a given time interval. This metric captures only the portion of PV generation that is consumed on-site and excludes any excess sent to the grid.

PV Electricity Consumption Exported (kWh) represents the portion of PV generation that exceeds the building's electricity load during any time interval and is therefore sent to the grid. In this case, about 63% of the PV generated was used directly by the building. This value can vary considerably based on building characteristics, operational behavior, and weather. In this instance, the building is in a heating-dominated climate with a gas heated system, so there is less opportunity to directly use the electricity generated on-site.

Table 6. Summary of Site Energy Consumption Between Baseline Model and Model With PV

| End Use                                      | Baseline   | PV 40%   | % Difference   |
|----------------------------------------------|------------|----------|----------------|
| Total PV Electricity Consumption (kWh)       | 0          | -95,648  | N/A            |
| PV Electricity Consumption Used (kWh)        | 0          | -64,310  | N/A            |
| PV Electricity Consumption Exported (kWh)    | 0          | -31,338  | N/A            |
| PV Annual Capacity Factor                    | NA         | 16%      | N/A            |
| Site Purchased Electricity Consumption (kWh) | 154,248    | 89,938   | 42%            |
| Total Site Electricity Consumption (kWh)     | 154,248    | 154,248  | 0%             |
| Net Site Electricity Consumption (kWh)       | 154,248    | 58,600   | 62%            |
| Total Site Gas Consumption (kWh)             | 250,818    | 250,818  | 0%             |

PV Annual Capacity Factor , which is the ratio of actual energy output divided by the maximum possible output (full nameplate DC power) over a time period [18], is 16% for this example (Table 6). This is in line with other available resources, such as NREL's Annual Technology Baseline for commercial fixed-axis PV, which provides a range of 12%-19%, depending on location [19]. 16% is on the higher end of this range, which is understandable given Alamosa's high solar potential [18].

Site Purchased Electricity Consumption (kWh) represents the annual electricity purchased from the utility. The PV 40% scenario shows a 42% reduction in purchased electricity from using electricity from the added panels compared to the baseline model with no PV. This value does not consider excess PV electricity that would be sent to the grid. The lowest possible value for this output is 0, indicating that all the building's electricity needs were met by PV. Note that this is highly unlikely without the use of storage as the building's electricity loads would need to coincide with hours of adequate PV generation.

Total Site Electricity Consumption (kWh) represents the electricity used by the various end uses in the building. This value is consistent between scenarios, as adding PV does not necessarily change the power consumption of the equipment in the building (e.g., the power used by lights does not change when adding PV). Additionally, heating and cooling loads remain unchanged in this analysis because it does not account for potential shading effects from the PV panels. If included, such shading could cause slight changes in total site electricity consumption, though the impact would likely be minimal.

Net Site Electricity Consumption (kWh) is the Total Site Electricity Consumption minus the Total PV Electricity Production (negative consumption). Therefore, this includes the impact of PV electricity not used by the building (exported) and sent to the grid. The PV scenario shows a 62% reduction compared to the baseline with no PV. The savings for net electricity are higher than purchased electricity because the purchased electricity does not consider the impact of excess electricity sent back to the grid, while the net electricity values do. Although not the case in this example, the net site electricity value can be negative if the annual electricity generated by the PV system exceeds the annual total site electricity consumption.

Total Site Gas Consumption (kWh) is also consistent between scenarios, as gas consumption is not affected by adding PV. As with Total Site Electricity Consumption, shading from the PV modules is not included in this work, which could cause slight changes in heating and cooling loads and therefore gas consumption.

Figure 1 illustrates the impact of applying the PV 40% measure scenario for an example week in July. The top panel of the figure shows the electricity produced by the PV system for the PV 40% scenario. The maximum generation for this period is 53 kW, which is less than the rated system capacity of 68 kW after considering losses and less-than-rated solar conditions. The bottom panel compares purchased electricity between the two cases. There are many cases during this interval where purchased electricity drops to 0 for the PV 40% scenario, indicating that the PV output was sufficient to cover the total electrical load of the building during those times. The two scenarios show identical purchased electricity when PV output is 0, as expected.

Figure 1. Comparison of generated electricity from PV (top) and purchased electricity for an example model between the baseline and the PV 40% measure scenario (bottom)

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95004.yaml
     source: 95004_images/image_000003_48ae9451175e763a1df96ad3c0a805862c05d8bdde7bcb8a37f783a239f74bc8.png
     method: vision-description
     described: 2026-08-20 -->

![Two-panel time-series of a building's PV electricity produced and electricity purchased over an example July week, Baseline vs PV 40%](95004_images/image_000003_48ae9451175e763a1df96ad3c0a805862c05d8bdde7bcb8a37f783a239f74bc8.png)

Figure 1. Two-panel time-series over an example summer week (7/9/2018-7/15/2018) for a single building. Top panel: PV Electricity Produced (kW), y-axis 0 to about 55, single series ElectricityProduced:Facility for PV 40%; generation follows a daily bell curve peaking near 50-53 kW at midday and zero overnight (system rated near 68 kW). Bottom panel: electricity purchased from the grid (kW), y-axis 0 to about 45, two series ElectricityPurchased:Facility Baseline (blue) and PV 40% (orange). Baseline purchases track building load with daily peaks near 40 kW; under PV 40% midday purchases drop sharply toward zero as on-site PV serves the load, while early-morning and evening purchases (outside PV hours) are largely unchanged. Illustrates that a 40%-of-load PV system offsets midday grid purchases but not the evening peak.

