<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95005.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95005.md | section: 3.5.1 Applicability | lines: 588-595 -->
## 3.5.1 Applicability

Based on many examples readily identified through a cursory search, it appears that exterior insulation is readily applied to mass, wood-framed, and steel-framed walls. For metal buildings, interior insulation is a more practical and likely retrofit; this upgrade is therefore not applicable to metal buildings.

For modeling purposes, we calculate the thickness of XPS insulation necessary to bring the wall assembly up to the AEDG recommendation for each climate zone. When the existing walls already meet or exceed the AEDG recommendations, this upgrade is not applicable. When the required insulation thickness is less than 0.5 in., this upgrade is not applicable. For required thicknesses greater than 0.5 in., the selected thickness is rounded to the nearest inch using standard rounding to reflect commonly available products.

When run as a standalone measure, this upgrade is applicable to 99% of the ComStock floor area. However, in this package, it will only be applied in buildings that received one of the three GHP measures.

