<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95005.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/95005.md | section: 5.2 Stock Energy Impacts | lines: 736-796 -->
## 5.2 Stock Energy Impacts

The Comprehensive GHP + High Efficiency Envelope package demonstrates 28.7% total site energy savings (1,398 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 12.

Table 12. Site Energy Savings from Comprehensive GHP + High Efficiency Envelope Package Versus ComStock Baseline

| End Use / Fuel Type        |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (TBtu) | Percent Savings, Applicable Buildings Only (%)   |
|----------------------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Total natural gas          |                     877.7 |                                1,524.1 | 57.6%                                |                                            1,413.1 | 62.1%                                            |
| Total electricity          |                     478.2 |                                3,172.9 | 15.1%                                |                                            2,828.9 | 16.9%                                            |
| Total heating              |                     896.4 |                                1,309.0 | 68.5%                                |                                            1,192.0 | 75.2%                                            |
| Gas heating                |                     877.7 |                                  965.2 | 90.9%                                |                                              909.8 | 96.5%                                            |
| Electric heating           |                     -22.4 |                                  260.1 | -8.6%                                |                                              240.1 | -9.3%                                            |
| Electric fans              |                     142.8 |                                  568.5 | 25.1%                                |                                              512.1 | 27.9%                                            |
| Electric cooling           |                     394.7 |                                  727.0 | 54.3%                                |                                              655.5 | 60.2%                                            |
| Electric interior lighting |                       0.0 |                                  440.4 | 0.0%                                 |                                              392.5 | 0.0%                                             |
| Total                      |                   1,397.0 |                                4,865.0 | 28.7%                                |                                            4,295.0 | 32.5%                                            |

Throughout the subsequent results sections, the results of the Comprehensive GHP + High Efficiency Envelope package will be compared to the baseline and the Comprehensive GHP package. A summary of these two packages is as follows:

- -Comprehensive GHP: Packaged GHP + Hydronic GHP + Console GHP
- -Comprehensive GHP + High Efficiency Envelope: Packaged GHP + Hydronic GHP + Console GHP + New Windows + Wall Insulation + Roof Insulation.

The assumptions and applicability of the GHP measures in both packages are the same. With the application of envelope measures, we can analyze the impacts of these upgrades on both the stock level impacts of the combined technologies, as well as the sizing and performance impacts on the GHPs. The stock energy consumption of the baseline and the two packages by fuel type and end use are illustrated in Figure 3.

Figure 3. Comparison of annual site energy consumption between the ComStock baseline, the Comprehensive GHP scenario, and the Comprehensive GHP + High Efficiency Envelope scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95005.yaml
     source: 95005_images/image_000006_ca3c6ec1fefe1cd8c2bd035ed9b280f0e56c9777da254a1ebddaa6bc911e43af.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy by end use and fuel for baseline, GHP and GHP plus envelope](95005_images/image_000006_ca3c6ec1fefe1cd8c2bd035ed9b280f0e56c9777da254a1ebddaa6bc911e43af.png)

Figure 3: three stacked bar columns comparing annual site energy consumption (TBtu, y-axis 0 to 5,000) for the ComStock baseline, Comprehensive GHP, and Comprehensive GHP + High Efficiency Envelope, stacked by end use and fuel with a 19-entry legend. Totals fall from 4,865 to 3,689 to 3,468 TBtu; cooling electricity drops 727.0 to 406.5 to 332.3. Tables 12 and 13 hold the savings.

Energy consumption is categorized both by fuel type and end use.

Compared to the Comprehensive GHP package, the Comprehensive GHP + High Efficiency Envelope package shows an additional 4.5% (221 TBtu) total site energy savings. The additional savings are primarily attributed to electric heating, cooling, and fan energy. With improved wall and roof insulation and new windows, the buildings will maintain internal temperatures better and therefore reduce HVAC load. A comparison of the results for the two packages is summarized in Table 13:

Table 13. Energy Savings Comparison Between Comprehensive GHP + High Efficiency Envelope Package and Comprehensive GHP Package

| Compared to the Comprehensive GHP package , the Comprehensive GHP + High Efficiency Envelope package demonstrates:   |
|----------------------------------------------------------------------------------------------------------------------|
| 6.0% stock site energy savings (221.0 TBtu)                                                                          |
| 18.3% stock cooling electricity savings (74.2 TBtu)                                                                  |
| 13.3% stock fan electricity savings (65.4 TBtu)                                                                      |
| 18.6% stock heating electricity savings (64.4 TBtu)                                                                  |
| 8.9% stock pump electricity savings (7.8 TBtu)                                                                       |
| 8.2% stock heating natural gas savings (7.8 TBtu)                                                                    |

Compared to the baseline, this package reduces stock-level natural gas heating by 91%, which is expected because the implementation of the GHP measures converts nearly all natural gas or other fuel space heating to electricity in buildings for which the measures are applicable. There are a few exceptions to this, including some warehouse and retail buildings, in which parts of the building are served by gas unit heaters that are not replaced by GHPs. This is described in more detail in the documentation of the individual GHP measures (Central Hydronic GHP, Packaged GHP, Console GHP). The application of envelope measures in this package results in some additional gas heating savings in warehouse and retail models where parts of the building maintain natural gas heating.

In addition, 16% of the ComStock floor area is made up of HVAC systems that do not receive any of the three GHP measures, including district systems, direct evaporative coolers, and a few other less common system types. Therefore, this package does not convert 100% of the natural gas heating load in ComStock to electricity.

There is a 9% increase in site electric heating energy compared to the baseline, which is also expected when transitioning from gas heating to electric heating. The magnitude of the site's gas space heating savings (878 TBtu) is much larger than the magnitude of the site's electric space heating increase (22.4 TBtu). This is due to the same space heating load being met more efficiently with heat pumps (heating coefficient of performance typically between 3 and 5) relative to the existing gas or electric coils in ComStock (efficiency 0.8 for gas and 1 for electric). The envelope measures mitigate the increase in electric heating substantially - in the Comprehensive GHP scenario, electric heating increased by 33%, but in the Comprehensive GHP + High Efficiency Envelope scenario, electric heating only increased by 9%.

As a result, total site heating usage across all heating fuels decreases by 68% compared to the baseline, which contributes substantially to the total site energy savings of 29%. However, site energy savings is not a comprehensive assessment of other notable considerations such as source energy savings, energy costs, peak demand, or emissions.

The Comprehensive GHP + High Efficiency Envelope package also shows cooling savings of 54% compared to the baseline because of the higher efficiency of the various heat pump configurations compared with existing cooling systems. The fans end use shows 25% savings, which is a result of numerous operational changes across the three GHP configurations, including changes in supply temperatures, cooling load requirements, and airflow rates. The pump end use, while making up a small portion of the total stock energy, experienced a 107% increase compared to the baseline due to the pumping needs of the ground heat exchangers and condenser loops of the new GHP systems. When compared to the Comprehensive GHP package, all three of these end uses show improved stock-level impacts (higher savings for cooling and fans, lower penalty for pumps) when the GHP measures are combined with the high efficiency envelope measures.

