<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95005.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95005.md | section: 5.7 Peak Impacts | lines: 941-974 -->
## 5.7 Peak Impacts

Figure 10 shows the impact of the Comprehensive GHP + High Efficiency Envelope package on seasonal peak hours, compared to both the Baseline and the Comprehensive GHP package. The summer peak moves slightly earlier in the day, compared to both the Baseline and Comprehensive GHP package. The envelope improvements in this package help the building maintain temperature better, therefore the cooling-driven summer peak is moved slightly earlier in the day, before the hottest temperatures occur.

In the Comprehensive GHP package, the winter peak is shifted earlier in the day by nearly an hour as morning electric heating now has more influence on peak load in winter. The combined impact of morning warmup during the time of day that is often the coldest can exacerbate this morning peak. This is one of the concerns with mass adoption of electric heating, as it becomes harder to offset morning loads with renewable sources like solar. However, when the envelope measures are added, the winter peak moves later in the day, closer to the winter peak of the Baseline. This is beneficial for grid planning, as the later winter peaks align better with solar generation profiles.

The shoulder peak times remain relatively unchanged in the Baseline and both Comprehensive GHP packages. The distribution of peak times becomes slightly wider in the upgrade scenarios, but the median peak time remains nearly the same in all scenarios.

Figure 10. Maximum daily peak timing by season between the baseline, Comprehensive GHP scenario, and Comprehensive GHP + High Efficiency Envelope scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95005.yaml
     source: 95005_images/image_000013_11d83a31f3346f643a27507941a63f9c17115378cbd8719e259c3588edf0c7d7.png
     method: vision-description
     described: 2026-08-21 -->

![Box plots of maximum daily peak timing by season for baseline, GHP and GHP plus envelope](95005_images/image_000013_11d83a31f3346f643a27507941a63f9c17115378cbd8719e259c3588edf0c7d7.png)

Figure 10: three stacked panels - summer, winter and shoulder - each holding box-and-whisker plots of maximum daily peak timing (hour of day, x-axis 0 to 24) for the baseline, Comprehensive GHP and GHP + High Efficiency Envelope. The summer boxes move earlier with each scenario while winter and shoulder spread toward morning hours. Section 5.7 credits the earlier summer peak to the envelope improvements.

Figure 11 shows the impact of the Comprehensive GHP packages on seasonal peak intensity for the median building. For the Comprehensive GHP + High Efficiency Envelope package, summer, winter, and shoulder peak intensities are reduced across all climate zones. In all seasons and climate zones, the peak intensity for this package is lower than that of the Comprehensive GHP scenario, indicating that the envelope measures are helping reduce HVAC loads at critical hours of the day.

In the coldest climates, the winter peak intensity for the Comprehensive GHP scenario is the same or higher than the baseline, which is due to fuel switching of the heating load. However, with the envelope measures applied, the Comprehensive GHP + High Efficiency Envelope package shows winter peak intensity reductions for all climate zones. This is insightful for grid and utility planners and other stakeholders who may have concerns over winter peak spikes due to mass conversion to electric heating systems. However, the results of this scenario show that when paired with envelope improvements, we can mitigate the winter peak impacts of heat pumps and see peak reductions throughout the year in all climates in the U.S.

Figure 11. Maximum daily peak intensity by season between the baseline, Comprehensive GHP, and Comprehensive GHP + High Efficiency Envelope scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95005.yaml
     source: 95005_images/image_000014_b922e2fad8a340a536a5e9c2f9059129c7f3d17f4c956ccd159de9190963a2f4.png
     method: vision-description
     described: 2026-08-21 -->

![Bar-and-label matrix of median seasonal electricity peak intensity by climate zone and scenario](95005_images/image_000014_b922e2fad8a340a536a5e9c2f9059129c7f3d17f4c956ccd159de9190963a2f4.png)

Figure 11: matrix of labeled bars giving median electricity peak intensity in W/ft2, one column per season (summer, winter, shoulder) and three rows per climate zone 1 through 8 for the baseline, Comprehensive GHP and GHP + High Efficiency Envelope. The envelope row is lowest in every cell; zone 1 summer falls 3.8 to 2.9 to 2.6 W/ft2. Section 5.7 summarizes the reductions.

