<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95005.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95005.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95005.md | section: 5.8.2  Geothermal Heat Pump Sizing | lines: 1032-1052 -->
## 5.8.2  Geothermal Heat Pump Sizing

In addition to recalculating the ground heat exchanger size, the envelope measures can also impact the capacity of the required GHP unit. In the GHP packages, the envelope measures are applied before any heat pump sizing occurs, therefore the GHP capacities take into account the impacts of the envelope improvements. As such, the GHP capacities in most buildings can be reduced because the envelope measures reduce the heating and cooling requirements.

Figure 15 shows the water-to-air GHP heating and cooling capacities for the two packages. Note that only water-to-air GHPs (modeled in the packaged GHP and console GHP measures) are represented in this plot. The median heating capacity is reduced by about 55 kW (17.9%) when the envelope measures are added. In the upper quartile, this heating capacity reduction is 113 kW (16.5%), while the upper whisker is reduced by 250 kW (16.4%).

The median cooling capacity is reduced by about 208 kW (18.8%) when the envelope measures are added. In the upper quartile, this cooling capacity reduction is 467 kW (18.1%), while the upper whisker is reduced by 1.1 MW (18.3%). At the lower quartile, the cooling capacity is reduced by 70 kW (16.5%). Note that most buildings in the stock are cooling-dominated, therefore the cooling capacities are generally much larger than the heating capacities. This means that the cooling capacities are what will drive the size of the heat pump. Across most of the stock, we can assume that the envelope measures will reduce the required heat pump capacity by at least 15%18%, which can result in substantial capital cost savings.

The results for the water-to-water GHPs are not included at this time, as the output variables required for this analysis are not yet included in the dataset.

Figure 15. Water-to-air GHP heating and cooling capacities for Comprehensive GHP package and Comprehensive GHP + High Efficiency Envelope package

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95005.yaml
     source: 95005_images/image_000018_560080a4a83f3f6877b81d886f6e6ab712d92c2607c49220324c3d2cb7567b2e.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel box plot of water-to-air GHP heating and cooling capacities for the two packages](95005_images/image_000018_560080a4a83f3f6877b81d886f6e6ab712d92c2607c49220324c3d2cb7567b2e.png)

Figure 15: two stacked box-plot panels comparing water-to-air GHP heating and cooling capacity for the Comprehensive GHP and GHP + High Efficiency Envelope packages, both axes in watts and running to 1,600 kW and 5,500 kW respectively. Both distributions shift down with the envelope. Section 5.8.2 gives median reductions of 55 kW heating (17.9%) and 208 kW cooling (18.8%).

