<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95006.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95006.md | section: Executive Summary | lines: 80-139 -->
## Executive Summary

Building on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual energy consumption (at subhourly resolution) of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.

An end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.

This report describes the modeling methodology for a package of two existing ComStock measure scenarios -standard performance heat pump rooftop unit (HP-RTU) with new windows -and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).

Key modeling assumptions and technology details are summarized in Table ES-1.

| Technology Description   | • This study investigates the combined impact of replacing (1) existing gas or electric resistance RTUs with standard performance HP-RTUs and (2) existing windows with upgraded windows.                                                                                                                                                                            |
|--------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                          | • Because we already published a dataset with many other HP-RTU measures, the data released in this analysis will be a comparable dataset to the previous dataset.                                                                                                                                                                                                   |
| Performance Assumptions  | • This scenario package combines two existing ComStock measures: standard performance heat pump rooftop units and window replacement. See previous documents for a more comprehensive overview of assumptions and interpretations. This document highlights key points of the combined impact of those two measures.                                                 |
|                          | • The HP-RTUs reflect typical off-the-shelf HP-RTUs often listed as 'standard' efficiency. They are modeled with two stages of cooling and a single stage of heat pump heating.                                                                                                                                                                                      |
|                          | • Performance curves and efficiencies are entirely derived from public data across manufacturers. The capacity and efficiency retention of the heat pumps at 0°F compared to rated conditions at 47°F are 40% and 38%, respectively. Rated COPs typically range from 3.4 to 3.6 based on rated conditions.                                                           |
|                          | • The heat pumps are sized for cooling in this study, with electric resistance supplemental heating used to address any remaining heating loads not met by the heat pump. The heat pumps lock out below 0°F, in which case only supplemental heating is available. •                                                                                                 |
|                          | The window replacement measure replaces existing windows with new windows that align with the properties proposed in the Advanced Energy Design Guide (AEDG) for each climate zone. It is applicable to all windows with assembly U-values greater than those proposed in the AEDG, and all windows with solar heat gain coefficients greater than those proposed in |
| Applicability            | • The HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZ-AC with gas coil,' where PSZ-AC stands for packaged single-zone air conditioner) or electric resistance RTUs ('PSZ-AC with electric coil'). Buildings that do not have RTUs are not applicable, nor are kitchen spaces.                                                     |
|                          | • The window replacement measure is applied only to models where the HP- RTU measure is applicable and where the existing window performance is worse than the values recommended in the AEDG.                                                                                                                                                                       |
|                          | • Overall, this measure is applied to models that make up 36% of the stock floor area.                                                                                                                                                                                                                                                                               |
| Release                  | 2025 Release 1: 2025/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                     |

National annual results for site energy, energy bills, and carbon emissions equivalent (CO2e) are summarized in Table ES-2 to Table ES-4. Savings shown in these tables are comparisons between the baseline and HP-RTU with new windows. The impact on electricity usage when replacing applicable heating, ventilating, and air-conditioning systems with standardperformance HP-RTUs depends on several factors: improved cooling efficiency with HP-RTUs, improved fan efficiency with HP-RTUs, improved heating efficiency with HP-RTUs when switching from electric resistance heating to heat pump heating, and additional electricity usage when replacing gas heating with HP-RTUs. Additionally, buildings in hotter climates with electric resistance heating will see annual electricity usage savings from HP-RTU upgrades, and buildings in colder climates with gas heating will experience higher electricity usage as heating demand is now met by electricity through heat pump heating.

Table ES-2. Key Results for Annual Site Energy Savings

| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total (All Buildings, TBtu) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, TBtu) |   Percent Savings (Applicable Buildings Only) |
|-------------|---------------------------|----------------------------------------|-----------------------------------|----------------------------------------------------|-----------------------------------------------|
| Natural Gas |                     321.5 |                                 1526.9 |                              21.1 |                                              628.5 |                                          51.2 |
| Electricity |                       0.6 |                                 3178.7 |                               0.0 |                                             1222.0 |                                           0.0 |

Table ES-3. Key Results for Annual Utility Bill Savings

| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) |   Percent Savings (Applicable Buildings Only) |
|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                                    3.4 |                                                17.4 |                              19.6 |                                                             7.0 |                                          48.7 |
| Electricity |                                    0.4 |                                               107.3 |                               0.3 |                                                            41.5 |                                           0.8 |
| Fuel Oil    |                                    0.3 |                                                 0.7 |                              51.0 |                                                             0.4 |                                          88.1 |
| Propane     |                                    0.6 |                                                 1.0 |                              56.2 |                                                             0.9 |                                          62.2 |
| Total       |                                    4.7 |                                               126.4 |                               3.7 |                                                            49.8 |                                           9.4 |

Electricity bill savings in this table are calculated using the mean available electricity rate for each building. Other electricity rate structures are available in this report and in the public dataset.

Table ES-4. Key Results for Annual CO2e Savings

| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total (All Buildings, MMT CO 2 e) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, MMT CO 2 e) |   Percent Savings (Applicable Buildings Only) |
|-------------|---------------------------------|----------------------------------------------|-----------------------------------|----------------------------------------------------------|-----------------------------------------------|
| Natural Gas |                            21.5 |                                        102.0 |                              21.1 |                                                     42.0 |                                          51.2 |
| Electricity |                            -2.3 |                                        240.0 |                              -1.0 |                                                     93.5 |                                          -2.5 |
| Fuel Oil    |                             0.9 |                                          1.8 |                              50.9 |                                                      1.0 |                                          88.1 |
| Propane     |                             1.6 |                                          2.8 |                              57.2 |                                                      2.5 |                                          63.0 |
| Total       |                            21.6 |                                        346.5 |                               6.2 |                                                    139.0 |                                          15.5 |

Electricity emissions avoided in this table are calculated using Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.

