<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95006.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/95006.md | section: 3.1.1  Modeling Approach | lines: 327-337 -->
## 3.1.1  Modeling Approach

The methodology and assumptions used to develop the model for the standard efficiency HPRTU are discussed in depth in the original documentation for that measure scenario. Below are a few key assumptions:

- HP-RTUs are sized to the design cooling load, with electric resistance supplemental heating used to meet any heating load not met by the heat pump.
- Supplemental heating is modeled as fully modular and can operate simultaneously with heat pump heating when needed.
- Performance curves and efficiencies are entirely derived from public data across manufacturers. The capacity and efficiency retention of the heat pumps at 0°F compared to rated conditions at 47°F are 40% and 38%, respectively.
- The heat pump operates with two stages of cooling and a single stage of heat pump heating (both compressors operating simultaneously) plus supplemental heat.
- The supply fan operates at multiple speeds dictated by the heating or cooling stage.
- The compressor lockout temperature is 0°F; below this temperature, only supplemental heating is available.

