<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95006.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/95006.md | section: 3.1.2 Applicability | lines: 338-354 -->
## 3.1.2 Applicability

The HP-RTU upgrade is applicable to ComStock models with either gas furnace RTUs (PSZ-AC with gas coil) or electric resistance RTUs (PSZ-AC with electric coil). ComStock HVAC distributions are informed by the CBECS (2012 and 2018 data combined). The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation [2]. This methodology is especially impactful to aggregated results as it determines how many buildings are applicable to the upgrade and therefore how much stock potential the upgrade has. The upgrade does not apply to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 55%. Overall, this upgrade applies to about 36% of the ComStock floor area (Figure 3).

Figure 3. ComStock HVAC system type distribution. The measure scenario in this study applies to PSZ-AC with gas coil and PSZ-AC with electric coil.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml
     source: 95006_images/image_000004_005c290c2a3b00cb9088681f340b96eb55ef02b6220bed573440e5bc19839e8a.png
     method: vision-description
     described: 2026-08-20 -->

![Horizontal bar chart of ComStock HVAC system type distribution by stock floor area and site energy, colored by measure applicability](95006_images/image_000004_005c290c2a3b00cb9088681f340b96eb55ef02b6220bed573440e5bc19839e8a.png)

Figure 3. Horizontal bar chart of the ComStock HVAC system type distribution, with two value columns per system type: Stock floor area from total [%] and Total stock site energy from total [%], both 0% to about 24%. Bars are colored by Applicability to this measure (blue = False, orange = True). PSZ-AC with gas coil (24.23% floor / 23.96% energy) and PSZ-AC with electric coil (11.99% / 10.16%) are the two applicable (orange) types the HP-RTU scenario applies to, together about 36% of stock floor area. Other (non-applicable) types include PVAV with gas boiler reheat (9.68%), PVAV with PFP boxes (9.08%), PVAV with gas heat with electric reheat (6.61%), and a long tail down to 'All other types (<1% prevalence)' at 2.42%.

Note: PTHP stands for packaged terminal heat pump, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, PSZ-AC stands for packaged single zone air conditioner, and PFP stands for parallel fan-power.

