<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95006.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/95006.md | section: 5.1  Single-Building Measure Tests | lines: 468-498 -->
## 5.1  Single-Building Measure Tests

A small office model located in Atlanta, Georgia, was selected to demonstrate the building-level impact of combining an HP-RTU (with standard performance) and a window upgrade. Table 5 presents the annual end-use electricity consumption for three scenarios with color coding representing higher (red) to smaller (blue) values in each row: (1) a ComStock baseline model with a packaged single-zone system using an electric heating coil, (2) an upgraded model with an HP-RTU, and (3) an upgraded model incorporating both the HP-RTU and window upgrades. As expected, the HP-RTU upgrade leads to electricity savings in heating (in this example, the baseline uses electric resistance for heating), cooling, and fan operation compared to the baseline due to the improved performance of the heat pump system.

Table 5. Single-Building Model Test Results: Annual Aggregate Consumptions

|                    | Annual Electricity Consumption [GJ]   | Annual Electricity Consumption [GJ]   | Annual Electricity Consumption [GJ]   |
|--------------------|---------------------------------------|---------------------------------------|---------------------------------------|
|                    | Baseline                              | HP-RTU (Std Perf)                     | HP-RTU (Std Perf) + Window            |
| Heating            | 74.02                                 | 10.75                                 | 10.09                                 |
| Cooling            | 20.57                                 | 17.32                                 | 16.97                                 |
| Interior Lighting  | 3.39                                  | 3.39                                  | 3.39                                  |
| Exterior Lighting  | 10.64                                 | 10.64                                 | 10.64                                 |
| Interior Equipment | 15.65                                 | 15.65                                 | 15.65                                 |
| Fans               | 20.51                                 | 17.46                                 | 17.05                                 |
| Water Systems      | 3.51                                  | 3.51                                  | 3.51                                  |
| Total              | 148.29                                | 78.72                                 | 77.3                                  |

To assess the impact of combining new windows with an HP-RTU, Figure 4 presents daily profiles (averaged over 365 days) for six key parameters: compressor power for heating and cooling, crankcase heater power, defrosting power, heat pump cycling ratio, and solar radiation transmitted into the spaces. The improved building envelope provided by the new windows slightly reduced heating and cooling demands, leading to energy savings in heat pump operation for space heating and cooling.

Figure 4. Single-building model test results: time series profiles

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml
     source: 95006_images/image_000006_7bef9b3b8ab0353d06604994eb527407000a8f2de080f50f2baf8e14e20d1881.png
     method: vision-description
     described: 2026-08-20 -->

![Six-panel small-multiple chart of averaged daily heat-pump operating profiles, HP-RTU with vs without window upgrade](95006_images/image_000006_7bef9b3b8ab0353d06604994eb527407000a8f2de080f50f2baf8e14e20d1881.png)

Figure 4. Six-panel small-multiple chart of single-building model test results: daily profiles averaged over 365 days, x-axis Hour of day 0-24. Two series in each panel: HPRTU (StdPerf) red dotted and HPRTU (StdPerf) + Window blue solid. Panels: (1) Heat pump compressor power for heating [W], 0 to about 500; (2) Heat pump crankcase heater [W]; (3) Heat pump defrosting electricity [W]; (4) Heat pump compressor power for cooling [W], 0 to about 1000; (5) Heat pump cycling ratio, 0 to about 0.4; (6) Solar radiation into zone [W], 0 to about 400. The +Window case slightly lowers heating and cooling compressor power and reduces transmitted solar radiation versus the no-window HP-RTU, reflecting the improved envelope.

