<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/95006.pdf | status: osti_pdf | source_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | publication_url: https://docs.nlr.gov/docs/fy25osti/95006.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/95006.md | section: 5.2  Stock Energy Impacts | lines: 499-538 -->
## 5.2  Stock Energy Impacts

Figure 5 and Figure 6 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. While Figure 6 only includes applicable building model results, Figure 5 shows the entire commercial building stock, even including buildings that did not receive the upgrade (i.e., only 36% of the entire stock floor area received the upgrade). While this study focuses on HP-RTU with new windows, we also present comparable scenarios such as the HP-RTU (standard performance) upgrade only and HP-RTU with new roofs based on the existing upgrade measure that was developed previously.

The HP-RTU reflecting the standard performance with window upgrade measure demonstrates 7% total site energy savings (351 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock versus the existing baseline. To put the number in context, the savings of the HP-RTU standard performance with new windows are primarily attributed to:

- 33.2% stock heating natural gas savings (320.9 TBtu)
- 11.9% stock fan electricity savings (67.8 TBtu)
- 5.8% stock cooling electricity savings (42.0 TBtu)
- 69.2% stock heating other fuel savings (29.5 TBtu)
- -42.0% stock heating electricity savings (-109.2 TBtu).

Figure 5. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenarios for the entire building stock

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml
     source: 95006_images/image_000007_335d4666e32489025da675de75cd22192a7e5ed5c5ecdf46491003604c104acb.png
     method: vision-description
     described: 2026-08-20 -->

![Stacked column chart of annual stock site energy consumption by end use and fuel for the entire stock, Baseline vs three HP-RTU scenarios](95006_images/image_000007_335d4666e32489025da675de75cd22192a7e5ed5c5ecdf46491003604c104acb.png)

Figure 5. Stacked column chart of annual site energy consumption (TBtu) for the entire building stock, y-axis 0 to about 5000, comparing ComStock Baseline (total 4865) with HP RTU Std Perf (4516), HP RTU Std Perf + Roof (4501), and HP RTU Std Perf + Window (4514). Columns are segmented by end use and fuel per the legend. Legible segments: Interior Equipment Electricity 740.2 (unchanged), Fans Electricity 568.6 falling to about 498-500, Cooling Electricity 727.0 to about 685-701, Heating Natural Gas 260.1 dropping as heating fuel-switches to electricity, Water Systems Other Fuel 440.4, Water Systems Natural Gas 193.4. The three HP-RTU scenarios cut total site energy by roughly 7% versus baseline; the window variant saves slightly less than roof because a lower window SHGC raises heating load in cold climates.

Figure 6. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenarios only for buildings that are applicable to the upgrade

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml
     source: 95006_images/image_000008_98ee7f34ebc838f3302a6207ef95cbe57859fce4ecbaf2f6723a1e553f41867a.png
     method: vision-description
     described: 2026-08-20 -->

![Stacked column chart of annual site energy consumption for applicable buildings only, Baseline vs three HP-RTU scenarios](95006_images/image_000008_98ee7f34ebc838f3302a6207ef95cbe57859fce4ecbaf2f6723a1e553f41867a.png)

Figure 6. Stacked column chart of annual site energy consumption (TBtu) restricted to buildings applicable to the upgrade, y-axis 0 to about 1800+, comparing ComStock Baseline (total 1890) with HP RTU Std Perf (1541), HP RTU Std Perf + Roof (1526), and HP RTU Std Perf + Window (1539). Segments per the legend: Interior Equipment Electricity 279.3 (unchanged), Fans Electricity 257.9 falling to about 185-190, Cooling Electricity 243.2 to about 201-217, Heating Natural Gas 173.0 dropping toward zero, and Heating Electricity rising from 81.6 (baseline) to about 178-191 as heating fuel-switches to the heat pump. Among applicable buildings the HP-RTU scenarios cut site energy by roughly 18-19%, with the window variant saving slightly less than roof.

Figure 5 and Figure 6 also show other HP-RTU with envelope upgrades as a comparison. As expected, the HP-RTU with window upgrade consumes (1) slightly less site energy compared to the HP-RTU without window upgrade, (2) slightly more compared to HP-RTU with new roof, and (3) slightly more compared to HP-RTU with new roof and window.

The HP-RTU scenario with upgraded windows exhibits increased electricity consumption for space heating relative to the HP-RTU scenario in Figure 5 and Figure 6. This is primarily due to a reduction in the SHGC in some stock building models compared to baseline values. The lower SHGC reduces passive solar heat gains, particularly in colder climates, thereby increasing the heating load that must be met by the HVAC system.

These simulation results also reflect that converting gas-fired heating systems to electric heat pumps results in a 45% increase in electric heating but a 34% reduction in natural gas heating. This shift leads to overall site energy savings, primarily due to the higher efficiency of heat pumps and their ability to provide reasonable heating performance even in colder regions. However, it is important to note that these energy savings may not directly translate to cost savings, as they depend on the relative prices of electricity and natural gas. The results presented here assume electric resistance supplemental heat when the heat pump capacity is insufficient to meet the building load.

